<?xml version="1.0" encoding="UTF-8" standalone="no"?>
<rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#" xmlns:cim="http://iec.ch/TC57/CIM100#">
  <cim:ConnectivityNode rdf:ID="_771D517D-DC4B-4C81-A7EA-7237EA3CB8C7">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_6061B5E4-E98F-42AF-898C-94E04E06A6FA"/>
    <cim:ConnectivityNode.TopologicalNode rdf:resource="#_0D36E219-5250-448D-9C60-F7815D50CE33"/>
    <cim:IdentifiedObject.mRID>_771D517D-DC4B-4C81-A7EA-7237EA3CB8C7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>trip_node8</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ACLineSegment rdf:ID="_3249A301-93E2-4C44-BED8-2FB9D1012050">
    <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_AB6E23BD-BEAA-423A-87AA-1015E371B861"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_06188CF3-807B-45B9-94E2-1C7D852B99E2"/>
    <cim:Conductor.length>152.4</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_3249A301-93E2-4C44-BED8-2FB9D1012050</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>692-675</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_12227F9C-9332-466D-9D28-D17BFE449CCD"/>
  </cim:ACLineSegment>
  <cim:Terminal rdf:ID="_CFF1A97E-FB22-4AE5-87A1-76E8027AF795">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_CFF1A97E-FB22-4AE5-87A1-76E8027AF795</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>684-652_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_E4A46744-F361-48C7-860A-298CF8CAEC07"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_6F454C3B-301A-49D0-9235-36CA9FF4CC91"/>
  </cim:Terminal>
  <cim:PositionPoint rdf:ID="_FE97A9B8-B409-454A-8A58-ADDD5D377CB6">
    <cim:PositionPoint.Location rdf:resource="#_E1BD3A07-E3CD-4F81-AAA9-83B8B1B56462"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>300</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Location rdf:ID="_12FDA7CB-3626-432B-8B59-ADD26E1E9000">
    <cim:IdentifiedObject.mRID>_12FDA7CB-3626-432B-8B59-ADD26E1E9000</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_149_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:Analog rdf:ID="_96144105-120c-44cc-b4d0-645160eaea52">
    <cim:IdentifiedObject.mRID>_96144105-120c-44cc-b4d0-645160eaea52</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_684-611_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_480B0037-60EC-474F-A978-3D2E9282BCB3"/>
    <cim:Measurement.Terminal rdf:resource="#_29A617EE-A6B2-491C-B3B6-2D0BA3B40520"/>
  </cim:Analog>
  <cim:LoadResponseCharacteristic rdf:ID="_9FE2B267-FF3B-4B2B-A71A-3C28F6840839">
    <cim:IdentifiedObject.mRID>_9FE2B267-FF3B-4B2B-A71A-3C28F6840839</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>Constant I</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>100</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>100</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:Analog rdf:ID="_8979e90f-e1b3-4976-9af3-20c6724a6622">
    <cim:IdentifiedObject.mRID>_8979e90f-e1b3-4976-9af3-20c6724a6622</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_11_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_C86D07AA-FB50-46C6-8182-59FE607D7252"/>
    <cim:Measurement.Terminal rdf:resource="#_CDCA344E-496F-461B-B40A-905C711295E9"/>
  </cim:Analog>
  <cim:Terminal rdf:ID="_302A1A94-6F41-4D2B-B54F-7D39A8AC5CB2">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_302A1A94-6F41-4D2B-B54F-7D39A8AC5CB2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>632-6321_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_EC02ED43-BAB9-406A-9481-4D65204472D1"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_FF159EC2-DB5D-4D1C-9426-B5837BCA0DA2"/>
  </cim:Terminal>
  <cim:Location rdf:ID="_13B78473-05B5-4B28-B9E4-9DC5B1908617">
    <cim:IdentifiedObject.mRID>_13B78473-05B5-4B28-B9E4-9DC5B1908617</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_12_240v_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:ACLineSegmentPhase rdf:ID="_176CCE7F-B89E-4474-BDD7-94876229BB9A">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2E391618-F694-4AC5-A255-185963DB6CAB"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
    <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_176CCE7F-B89E-4474-BDD7-94876229BB9A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>671-680_A</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_4C72978D-C8E5-4304-A5A2-36529562C1C8"/>
  </cim:ACLineSegmentPhase>
  <cim:Terminal rdf:ID="_F4EC0989-FB87-4812-8681-B6F1CAA00299">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_FC8390EC-EA25-49DF-9422-16DB50ED1C57"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_F4EC0989-FB87-4812-8681-B6F1CAA00299</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_129_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5BAAF850-0709-4F0F-A351-18BA61E9A37D"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_5497B2BD-015B-42E9-A0C0-8AEF990DBF33"/>
  </cim:Terminal>
  <cim:Analog rdf:ID="_fb4e72eb-da68-4261-aa6a-0a0ab108117f">
    <cim:IdentifiedObject.mRID>_fb4e72eb-da68-4261-aa6a-0a0ab108117f</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_18_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_D65EA56B-6042-4839-840C-E68E3BB6EB12"/>
    <cim:Measurement.Terminal rdf:resource="#_63FF6136-655E-4B17-926D-8AA15C1BA3D4"/>
  </cim:Analog>
  <cim:Terminal rdf:ID="_C42B8D5F-F6B3-4F92-9530-A109C113936B">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_C42B8D5F-F6B3-4F92-9530-A109C113936B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_15_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_C954B86A-4927-41D7-A3C3-A7753D16CF2B"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_15B1F071-9774-44F3-9669-72B3CD542E9F"/>
  </cim:Terminal>
  <cim:PositionPoint rdf:ID="_E68AEC97-AF85-49E5-9CD6-F71FE410F72E">
    <cim:PositionPoint.Location rdf:resource="#_E7D68E60-DAEC-4A61-B161-23E7B7D20195"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>225</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Analog rdf:ID="_9d2f384c-d466-45c4-9ebe-96725949e9cf">
    <cim:IdentifiedObject.mRID>_9d2f384c-d466-45c4-9ebe-96725949e9cf</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_113_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_4A072173-AD9E-4E20-AB2B-9B4C03041C5F"/>
    <cim:Measurement.Terminal rdf:resource="#_B99E691C-807B-402A-9B95-6C012BEA1446"/>
  </cim:Analog>
  <cim:Terminal rdf:ID="_7ECEDFFD-587D-4443-A05D-F62EB82CC4CE">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_FC8390EC-EA25-49DF-9422-16DB50ED1C57"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_7ECEDFFD-587D-4443-A05D-F62EB82CC4CE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>684-652_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_E4A46744-F361-48C7-860A-298CF8CAEC07"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_E0190ECE-554B-443B-B0EB-02B2B6A83F92"/>
  </cim:Terminal>
  <cim:Analog rdf:ID="_8abe9c70-59d7-4180-8dde-6e365876f053">
    <cim:IdentifiedObject.mRID>_8abe9c70-59d7-4180-8dde-6e365876f053</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_632-645_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_F0A63512-7530-427E-A9BE-0B99D70FE380"/>
    <cim:Measurement.Terminal rdf:resource="#_8C4F83C1-B718-42DA-94EC-011AA182FB62"/>
  </cim:Analog>
  <cim:TransformerTank rdf:ID="_A929E472-CFD3-44BD-95AC-F4AEF000920F">
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_A929E472-CFD3-44BD-95AC-F4AEF000920F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_6</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_DDCFB9D7-B189-46FA-B92C-D94F402AA720"/>
    <cim:TransformerTank.PowerTransformer rdf:resource="#_3597E173-019F-4B87-9404-4670AF63CC54"/>
  </cim:TransformerTank>
  <cim:Location rdf:ID="_F8CB3E37-F067-4EDB-B897-08354D229CFF">
    <cim:IdentifiedObject.mRID>_F8CB3E37-F067-4EDB-B897-08354D229CFF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_38_240v_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:Location rdf:ID="_6C5203A2-FF69-4AF9-B938-8CFACBB46877">
    <cim:IdentifiedObject.mRID>_6C5203A2-FF69-4AF9-B938-8CFACBB46877</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_40_240v_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:PositionPoint rdf:ID="_3E43E389-BD13-41C9-AB23-5D8411AD4360">
    <cim:PositionPoint.Location rdf:resource="#_D3F046CF-7DBC-4779-BB57-4CD1E0B62F31"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>5</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>280</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Analog rdf:ID="_38f0d2d0-c247-4b4a-87ce-0315d80f63ba">
    <cim:IdentifiedObject.mRID>_38f0d2d0-c247-4b4a-87ce-0315d80f63ba</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>PowerTransformer_source_650_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_DE553E36-2855-4824-9CD5-17FA7A1ABC91"/>
    <cim:Measurement.Terminal rdf:resource="#_B282C494-2703-4767-BA67-05DA2ED459AF"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_66c6fcca-0749-479f-ad70-06a2c0561db8">
    <cim:IdentifiedObject.mRID>_66c6fcca-0749-479f-ad70-06a2c0561db8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_137_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_F2E5A96A-4DBD-411D-8BD1-028442106F43"/>
    <cim:Measurement.Terminal rdf:resource="#_7B747F42-336E-43CB-B20F-ADF9F8A9AAFA"/>
  </cim:Analog>
  <cim:PositionPoint rdf:ID="_30A3389C-AA8A-4EBD-AF97-4368E660CA6A">
    <cim:PositionPoint.Location rdf:resource="#_A5223B71-DABF-464D-96AD-30A7BE66B521"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>225</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>75</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Location rdf:ID="_7B0D12F1-C7D4-4066-A35F-3D6FC2887B92">
    <cim:IdentifiedObject.mRID>_7B0D12F1-C7D4-4066-A35F-3D6FC2887B92</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_120_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:Location rdf:ID="_C45B3605-2743-464F-A04C-63E109B2D1D7">
    <cim:IdentifiedObject.mRID>_C45B3605-2743-464F-A04C-63E109B2D1D7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_8_240v_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:ShortCircuitTest rdf:ID="_E5C09161-DD8E-495F-97F9-417B5BA48F01">
    <cim:IdentifiedObject.mRID>_E5C09161-DD8E-495F-97F9-417B5BA48F01</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>xfcode_as_config_634_2</cim:IdentifiedObject.name>
    <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_9D078EA4-AB9C-4551-9D3C-B339B04E65E7"/>
    <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
    <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_C18723A8-8D06-48D5-974E-E0F8BF1041A4"/>
    <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
    <cim:ShortCircuitTest.leakageImpedance>0.01669623</cim:ShortCircuitTest.leakageImpedance>
    <cim:ShortCircuitTest.leakageImpedanceZero>0.01669623</cim:ShortCircuitTest.leakageImpedanceZero>
    <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
    <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
    <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
    <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
  </cim:ShortCircuitTest>
  <cim:Analog rdf:ID="_93db5887-dd22-4d62-bab5-d4dd41bf005c">
    <cim:IdentifiedObject.mRID>_93db5887-dd22-4d62-bab5-d4dd41bf005c</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_2_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_846E7584-29AC-41CE-AE7D-4A43705A56CF"/>
    <cim:Measurement.Terminal rdf:resource="#_33226BF9-6172-4C9C-92F0-3CEF08B6282F"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_b112a536-9750-42c2-a629-db3db4568cbb">
    <cim:IdentifiedObject.mRID>_b112a536-9750-42c2-a629-db3db4568cbb</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_140_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_A3A2EDCB-9E11-4E1E-BE07-6651B8E6DB1C"/>
    <cim:Measurement.Terminal rdf:resource="#_38BBD0D3-87EA-4292-B429-ED309192D907"/>
  </cim:Analog>
  <cim:ACLineSegmentPhase rdf:ID="_C5B70877-1048-4E4A-AF72-88BABF0FDBC9">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2E570C02-42C8-4F77-86A2-84F761F64957"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
    <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_C5B70877-1048-4E4A-AF72-88BABF0FDBC9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_136_s1</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_11C27194-3820-4CC4-A2DD-AE028D1E67F9"/>
  </cim:ACLineSegmentPhase>
  <cim:ACLineSegmentPhase rdf:ID="_5297AEED-C491-49D4-A9B7-DC373F9E6610">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_17197AE6-E993-408F-A93D-48F02DCEDF46"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
    <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_5297AEED-C491-49D4-A9B7-DC373F9E6610</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_149_s1</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_12FDA7CB-3626-432B-8B59-ADD26E1E9000"/>
  </cim:ACLineSegmentPhase>
  <cim:Analog rdf:ID="_a8baa3f9-273f-49c0-a0a5-d6bc1205b91c">
    <cim:IdentifiedObject.mRID>_a8baa3f9-273f-49c0-a0a5-d6bc1205b91c</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_671-680_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_2E391618-F694-4AC5-A255-185963DB6CAB"/>
    <cim:Measurement.Terminal rdf:resource="#_10B7CE7F-7E94-4084-9B50-FD8E355739C3"/>
  </cim:Analog>
  <cim:Terminal rdf:ID="_643FA3B4-2A74-4310-93C8-7C61DBBA5383">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_643FA3B4-2A74-4310-93C8-7C61DBBA5383</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_129_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5BAAF850-0709-4F0F-A351-18BA61E9A37D"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_4294DF6E-169B-4409-B9E8-3A97B030952B"/>
  </cim:Terminal>
  <cim:LoadBreakSwitch rdf:ID="_B25234EF-0E55-4CBB-8B2F-9140415FD80A">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_06188CF3-807B-45B9-94E2-1C7D852B99E2"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_B25234EF-0E55-4CBB-8B2F-9140415FD80A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>j1</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_175FD55A-022A-42AB-9F48-13C8895F88A8"/>
    <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.open>false</cim:Switch.open>
    <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
    <cim:Switch.retained>true</cim:Switch.retained>
  </cim:LoadBreakSwitch>
  <cim:Analog rdf:ID="_28fe6ebb-b281-4593-962f-249cd28ea568">
    <cim:IdentifiedObject.mRID>_28fe6ebb-b281-4593-962f-249cd28ea568</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_143_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_CD0EE823-91FE-4F7D-A398-E41D4A4EAB8D"/>
    <cim:Measurement.Terminal rdf:resource="#_91DA0BF8-106E-4BA8-8584-B44483C5F202"/>
  </cim:Analog>
  <cim:Location rdf:ID="_DA0BB5BF-2421-4D87-A35E-5EE1971FBC3C">
    <cim:IdentifiedObject.mRID>_DA0BB5BF-2421-4D87-A35E-5EE1971FBC3C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_11_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:Analog rdf:ID="_48abe853-858d-41f8-bada-81b9a1c2320b">
    <cim:IdentifiedObject.mRID>_48abe853-858d-41f8-bada-81b9a1c2320b</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_1_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_CEA94C78-04E6-426D-B440-570E5CAE1E8D"/>
    <cim:Measurement.Terminal rdf:resource="#_4092EED6-77FD-48DE-91A9-13571D79AFE1"/>
  </cim:Analog>
  <cim:ConnectivityNode rdf:ID="_3208653E-D0C9-4330-AC4F-9117B71DE104">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_6061B5E4-E98F-42AF-898C-94E04E06A6FA"/>
    <cim:ConnectivityNode.TopologicalNode rdf:resource="#_92599E16-2985-49E2-BFFC-2D78CED9CF31"/>
    <cim:IdentifiedObject.mRID>_3208653E-D0C9-4330-AC4F-9117B71DE104</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_8</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_8947443F-48BD-4841-A25D-C2DB476463BE">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_8947443F-48BD-4841-A25D-C2DB476463BE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_162_b_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1AE6A07B-FA92-4AB5-B415-02A6D3A223B6"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_326A7736-10BB-4344-9CD7-45BFBA2B2933"/>
  </cim:Terminal>
  <cim:TopologicalNode rdf:ID="_0D36E219-5250-448D-9C60-F7815D50CE33">
    <cim:IdentifiedObject.mRID>_0D36E219-5250-448D-9C60-F7815D50CE33</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>trip_node8</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:PowerTransformerInfo rdf:ID="_3C9FEAC4-6882-4332-8A86-0CF64497A14B">
    <cim:IdentifiedObject.mRID>_3C9FEAC4-6882-4332-8A86-0CF64497A14B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>xfcode_as_config_PowerXfInfo</cim:IdentifiedObject.name>
  </cim:PowerTransformerInfo>
  <cim:Analog rdf:ID="_0ee6b325-5e65-4a58-966e-e9ed4feb8239">
    <cim:IdentifiedObject.mRID>_0ee6b325-5e65-4a58-966e-e9ed4feb8239</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_41_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_94E897DA-1AD0-44F3-BA41-FC4F48A89872"/>
    <cim:Measurement.Terminal rdf:resource="#_6AE49157-DD53-4D6E-919B-239C871A27A7"/>
  </cim:Analog>
  <cim:Terminal rdf:ID="_08CBBBEB-8EA5-4766-B1DA-C39793E8ED60">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_FC8390EC-EA25-49DF-9422-16DB50ED1C57"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_08CBBBEB-8EA5-4766-B1DA-C39793E8ED60</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_114_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_22D94C18-07D5-4E6E-B51A-8CA7CDF9CBEC"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_5497B2BD-015B-42E9-A0C0-8AEF990DBF33"/>
  </cim:Terminal>
  <cim:TransformerTankEnd rdf:ID="_8313293C-83F2-4D19-8110-C47B2C406A2B">
    <cim:IdentifiedObject.mRID>_8313293C-83F2-4D19-8110-C47B2C406A2B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_162_c_End_2</cim:IdentifiedObject.name>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_06188CF3-807B-45B9-94E2-1C7D852B99E2"/>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.Terminal rdf:resource="#_3F4DB9B1-ED23-41ED-B0FC-9C2A70507DAA"/>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_B619881D-CB93-45B4-B34A-28AC97827015"/>
    <cim:TransformerTankEnd.reversed>false</cim:TransformerTankEnd.reversed>
  </cim:TransformerTankEnd>
  <cim:Terminal rdf:ID="_726762EC-6FBB-4FFA-B685-2E9835507B1E">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_726762EC-6FBB-4FFA-B685-2E9835507B1E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_8_240v_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_BC40E299-0F28-4E61-AF6E-F5DEC7D78570"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_3208653E-D0C9-4330-AC4F-9117B71DE104"/>
  </cim:Terminal>
  <cim:Analog rdf:ID="_2f888e0b-8b62-41e3-915e-33f2c39e29aa">
    <cim:IdentifiedObject.mRID>_2f888e0b-8b62-41e3-915e-33f2c39e29aa</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_32_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_6E840A2C-7202-44E4-9821-1A6A327750C3"/>
    <cim:Measurement.Terminal rdf:resource="#_355CF79B-2B3D-43C7-979D-91819CA2466D"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_525fae33-0ba9-47ad-860c-d2619079c272">
    <cim:IdentifiedObject.mRID>_525fae33-0ba9-47ad-860c-d2619079c272</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_4_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_8E0B9D49-86D3-4EF0-8217-F1D32CE53901"/>
    <cim:Measurement.Terminal rdf:resource="#_80B38B49-94EB-44A1-9880-83D4DEB1B250"/>
  </cim:Analog>
  <cim:EnergyConsumerPhase rdf:ID="_B9FDD868-BE9F-4C2C-B97F-923AB55EE39F">
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_64B7F49A-1261-4E09-8649-931B5EDBC631"/>
    <cim:EnergyConsumerPhase.p>2920</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
    <cim:EnergyConsumerPhase.q>794.5</cim:EnergyConsumerPhase.q>
    <cim:IdentifiedObject.mRID>_B9FDD868-BE9F-4C2C-B97F-923AB55EE39F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_25_240v_s1</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_39EA8306-D0EC-439B-93AB-74343CCC368D"/>
  </cim:EnergyConsumerPhase>
  <cim:Location rdf:ID="_C1368299-7A4A-4D55-9080-8F0647F83DE4">
    <cim:IdentifiedObject.mRID>_C1368299-7A4A-4D55-9080-8F0647F83DE4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>632-6321_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:Terminal rdf:ID="_E8ED0494-662B-4D6C-AF85-E2B2C10EB5B5">
    <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_E8ED0494-662B-4D6C-AF85-E2B2C10EB5B5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_6_T3</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3597E173-019F-4B87-9404-4670AF63CC54"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_62F3BC8B-5122-4948-BD85-46CD1BE729BD"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7F4647F8-A3F0-4514-A053-410AA56C7A19">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_FC8390EC-EA25-49DF-9422-16DB50ED1C57"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_7F4647F8-A3F0-4514-A053-410AA56C7A19</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_147_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_95C1404E-DB48-4726-BBC8-C7E6C4008FD8"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_771D517D-DC4B-4C81-A7EA-7237EA3CB8C7"/>
  </cim:Terminal>
  <cim:Analog rdf:ID="_16deaa90-9863-4e38-8b5f-d09c4c159061">
    <cim:IdentifiedObject.mRID>_16deaa90-9863-4e38-8b5f-d09c4c159061</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_22_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_C49CCE96-41C2-4952-96B0-84929D2D0BD0"/>
    <cim:Measurement.Terminal rdf:resource="#_BF588B6E-AF92-4B29-8474-0618CFBC6E6E"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_8dc37a0a-cc09-41c3-84d7-a4e010ec7279">
    <cim:IdentifiedObject.mRID>_8dc37a0a-cc09-41c3-84d7-a4e010ec7279</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_135_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_8E2BD497-6A3E-459E-A4BD-6C07B952CF52"/>
    <cim:Measurement.Terminal rdf:resource="#_75ADC64C-600F-4C9F-A5CE-767D3CA1D9A1"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_21bb8794-e614-4516-b39f-b3bf3ef25e26">
    <cim:IdentifiedObject.mRID>_21bb8794-e614-4516-b39f-b3bf3ef25e26</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_34_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_0BD18289-3DD4-4336-8B97-0A6C4B7F4E0D"/>
    <cim:Measurement.Terminal rdf:resource="#_AFE1CACD-DBB1-4A0C-937F-0C6D40A87648"/>
  </cim:Analog>
  <cim:Location rdf:ID="_9230DEF0-C7E7-4DCF-A6FD-15DF8B3F0D8E">
    <cim:IdentifiedObject.mRID>_9230DEF0-C7E7-4DCF-A6FD-15DF8B3F0D8E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_37_240v_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:ConnectivityNode rdf:ID="_4C70A368-E164-4A0A-9DFA-9392C7542C8A">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_6061B5E4-E98F-42AF-898C-94E04E06A6FA"/>
    <cim:ConnectivityNode.TopologicalNode rdf:resource="#_C259C628-8642-42D0-98C8-9C1D3F2B3EF0"/>
    <cim:IdentifiedObject.mRID>_4C70A368-E164-4A0A-9DFA-9392C7542C8A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_28</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_C77C0B15-B4A0-4C57-A09C-DA03B29203BE">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_C77C0B15-B4A0-4C57-A09C-DA03B29203BE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_1_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_B280B056-6925-448E-840C-E905E8355FDC"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_ED8A5863-4A03-4A00-A3D7-479C6CADCDE3"/>
  </cim:Terminal>
  <cim:TopologicalNode rdf:ID="_0FD9C326-FFCA-4509-92D1-7193B7E4E0B9">
    <cim:IdentifiedObject.mRID>_0FD9C326-FFCA-4509-92D1-7193B7E4E0B9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_11</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:Analog rdf:ID="_435d90c9-e8a0-4b83-9fc0-408f847d1a62">
    <cim:IdentifiedObject.mRID>_435d90c9-e8a0-4b83-9fc0-408f847d1a62</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_136_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_2E570C02-42C8-4F77-86A2-84F761F64957"/>
    <cim:Measurement.Terminal rdf:resource="#_A36FE46A-3459-447B-965D-0C8BA8CDF084"/>
  </cim:Analog>
  <cim:PhaseImpedanceData rdf:ID="_53977A9A-7DFE-40C1-8091-CA25A09FE532">
    <cim:PhaseImpedanceData.b>6.5588758E-010</cim:PhaseImpedanceData.b>
    <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0872FE6F-B483-4FA9-BB8E-4E3A311C93CB"/>
    <cim:PhaseImpedanceData.r>0.00081565532</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
    <cim:PhaseImpedanceData.x>0.00060421638</cim:PhaseImpedanceData.x>
  </cim:PhaseImpedanceData>
  <cim:ConnectivityNode rdf:ID="_70ACB8A2-50B2-4764-8663-488B51F9C0B7">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_6111EEA2-5776-4D26-ADEF-27A1067DF3C3"/>
    <cim:ConnectivityNode.TopologicalNode rdf:resource="#_0395CBE9-4594-458A-BA4A-F77F646FD925"/>
    <cim:IdentifiedObject.mRID>_70ACB8A2-50B2-4764-8663-488B51F9C0B7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>node_634</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:Analog rdf:ID="_4a0286b5-f97c-4050-8fc1-1c66c5a3688b">
    <cim:IdentifiedObject.mRID>_4a0286b5-f97c-4050-8fc1-1c66c5a3688b</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_24_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_FF376562-B58C-4D09-9B7B-0F0E7A77E435"/>
    <cim:Measurement.Terminal rdf:resource="#_31D71EFB-4FBA-4C51-A7E5-B664C387BE93"/>
  </cim:Analog>
  <cim:PositionPoint rdf:ID="_AE8623B4-AC56-4041-8C23-8ED8606AB805">
    <cim:PositionPoint.Location rdf:resource="#_0D3FD2E2-A669-4BF5-8E05-293B401D1599"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>225</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:TransformerTankEnd rdf:ID="_84A38C43-A57E-4E4F-B034-15FDECA29AFA">
    <cim:IdentifiedObject.mRID>_84A38C43-A57E-4E4F-B034-15FDECA29AFA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_162_b_End_2</cim:IdentifiedObject.name>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_06188CF3-807B-45B9-94E2-1C7D852B99E2"/>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.Terminal rdf:resource="#_8947443F-48BD-4841-A25D-C2DB476463BE"/>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_AFE2718F-7B33-4994-9AC8-77470291DDFA"/>
    <cim:TransformerTankEnd.reversed>false</cim:TransformerTankEnd.reversed>
  </cim:TransformerTankEnd>
  <cim:TopologicalNode rdf:ID="_2349D30F-1AB1-4595-8CC7-30AC16576260">
    <cim:IdentifiedObject.mRID>_2349D30F-1AB1-4595-8CC7-30AC16576260</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_5</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:Terminal rdf:ID="_538AE5F9-7D1A-4F21-A723-C5AE689F8D3C">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_6BCF651C-43CB-4D9C-ADB9-256CB7A967AA"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_538AE5F9-7D1A-4F21-A723-C5AE689F8D3C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_3_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_982BF595-9F2D-41AC-876D-631B6479CAD1"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_70ACB8A2-50B2-4764-8663-488B51F9C0B7"/>
  </cim:Terminal>
  <cim:ShortCircuitTest rdf:ID="_3A0B08FB-E803-4BE7-B1E4-72082044CE02">
    <cim:IdentifiedObject.mRID>_3A0B08FB-E803-4BE7-B1E4-72082044CE02</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>xfcode_bs_config_634_3</cim:IdentifiedObject.name>
    <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_8988D1A0-ADB2-4AFF-B15F-A550EBE52749"/>
    <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
    <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_3AF166A3-9049-4868-9620-EAB133F6D960"/>
    <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
    <cim:ShortCircuitTest.leakageImpedance>0.00208896</cim:ShortCircuitTest.leakageImpedance>
    <cim:ShortCircuitTest.leakageImpedanceZero>0.00208896</cim:ShortCircuitTest.leakageImpedanceZero>
    <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
    <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
    <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
    <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
  </cim:ShortCircuitTest>
  <cim:Terminal rdf:ID="_27124BBB-6CB0-4F4E-A8D4-62176A423556">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_27124BBB-6CB0-4F4E-A8D4-62176A423556</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_7_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_FA4B0FE4-6274-4BDE-94A7-C4AD47B964CD"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_44F8068E-C361-4FB8-BCF4-CA0E74EEC77A"/>
  </cim:Terminal>
  <cim:TransformerTank rdf:ID="_1CF94516-5D7C-4D60-815E-1A5383570CA6">
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_1CF94516-5D7C-4D60-815E-1A5383570CA6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_3</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_637DF6E2-59B5-4584-8F35-ED3F04A6B281"/>
    <cim:TransformerTank.PowerTransformer rdf:resource="#_982BF595-9F2D-41AC-876D-631B6479CAD1"/>
  </cim:TransformerTank>
  <cim:PowerTransformerInfo rdf:ID="_A0298E33-AED6-41E0-8955-76CA5D1F6545">
    <cim:IdentifiedObject.mRID>_A0298E33-AED6-41E0-8955-76CA5D1F6545</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>xfcode_as_config_634_PowerXfInfo</cim:IdentifiedObject.name>
  </cim:PowerTransformerInfo>
  <cim:ConnectivityNode rdf:ID="_3F2917F0-29A1-40C0-9DBF-0A4AAF8683DF">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_6061B5E4-E98F-42AF-898C-94E04E06A6FA"/>
    <cim:ConnectivityNode.TopologicalNode rdf:resource="#_2349D30F-1AB1-4595-8CC7-30AC16576260"/>
    <cim:IdentifiedObject.mRID>_3F2917F0-29A1-40C0-9DBF-0A4AAF8683DF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_5</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:PositionPoint rdf:ID="_D98EAB0B-4ADD-47CF-8C31-0F43ED9F07FF">
    <cim:PositionPoint.Location rdf:resource="#_E4759647-A28E-411B-8F10-941701ABE2A2"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>275</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>75</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:ACLineSegmentPhase rdf:ID="_EFCB4722-FF58-4955-8022-19365A46158F">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_18D2B7D7-3DF3-4B85-8798-6586A89398FC"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
    <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_EFCB4722-FF58-4955-8022-19365A46158F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_127_s1</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_813D4F0E-F750-4CF4-91E1-EF870C8B8DE3"/>
  </cim:ACLineSegmentPhase>
  <cim:ACLineSegment rdf:ID="_7BCB5F9A-295D-4555-A04B-8C7331FFCB49">
    <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_0872FE6F-B483-4FA9-BB8E-4E3A311C93CB"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:Conductor.length>0.3048</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_7BCB5F9A-295D-4555-A04B-8C7331FFCB49</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_144</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_10CC9A80-129E-4018-93E2-BA18231F9C3A"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_DA586C67-91E2-4ED0-9576-BF54CEA90D74">
    <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_0872FE6F-B483-4FA9-BB8E-4E3A311C93CB"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:Conductor.length>0.3048</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_DA586C67-91E2-4ED0-9576-BF54CEA90D74</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_110</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_80ECA210-E914-42CA-AF64-DAE30CA18FBD"/>
  </cim:ACLineSegment>
  <cim:Analog rdf:ID="_a4ced1ea-86ee-476f-8c05-aea6b2af47a0">
    <cim:IdentifiedObject.mRID>_a4ced1ea-86ee-476f-8c05-aea6b2af47a0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>LinearShuntCompensator_cap2</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_31EC27C3-A5F7-4F64-85E7-F3B065D9350B"/>
    <cim:Measurement.Terminal rdf:resource="#_FC8B0465-1922-419C-9318-1EF99176C3A8"/>
  </cim:Analog>
  <cim:ACLineSegmentPhase rdf:ID="_F54348CC-C3C6-40F6-864D-E6A2A8586DFA">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5754EC96-8FD1-498F-839F-B71977D5CC11"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
    <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_F54348CC-C3C6-40F6-864D-E6A2A8586DFA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_112_s1</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_C471AA8A-0504-4BA0-82F0-5193F9641C33"/>
  </cim:ACLineSegmentPhase>
  <cim:PositionPoint rdf:ID="_5D112338-AD55-4242-874B-D1D70402E419">
    <cim:PositionPoint.Location rdf:resource="#_C1368299-7A4A-4D55-9080-8F0647F83DE4"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:TransformerEndInfo rdf:ID="_48D54F48-9D98-49A9-813F-68057AC9A8BD">
    <cim:IdentifiedObject.mRID>_48D54F48-9D98-49A9-813F-68057AC9A8BD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>cimxfmrcode_object_162_b_1</cim:IdentifiedObject.name>
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
    <cim:TransformerEndInfo.emergencyS>1.5E008</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
    <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.r>0.0001152</cim:TransformerEndInfo.r>
    <cim:TransformerEndInfo.ratedS>1E008</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.shortTermS>1.1E008</cim:TransformerEndInfo.shortTermS>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_6A6AB0E2-CA83-4D8D-82C5-090B823BF2E6"/>
  </cim:TransformerEndInfo>
  <cim:ACLineSegment rdf:ID="_42BF9C69-593B-41C1-827C-16614EDE37E3">
    <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_0872FE6F-B483-4FA9-BB8E-4E3A311C93CB"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:Conductor.length>0.3048</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_42BF9C69-593B-41C1-827C-16614EDE37E3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_134_a</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_34632911-BA4D-4241-86ED-4C1F6AEC148E"/>
  </cim:ACLineSegment>
  <cim:Analog rdf:ID="_b0c982bc-d33c-4fee-9c94-a8bf35b24f30">
    <cim:IdentifiedObject.mRID>_b0c982bc-d33c-4fee-9c94-a8bf35b24f30</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_16_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_13A58FF1-07C4-4D66-BAF8-2BB83B54539A"/>
    <cim:Measurement.Terminal rdf:resource="#_DDD27780-89F6-42F8-9B94-100D89B89E38"/>
  </cim:Analog>
  <cim:Asset rdf:ID="_AC2A3F71-BEDF-4BEF-989A-F94F0F3EF9DD">
    <cim:Asset.AssetInfo rdf:resource="#_6A6AB0E2-CA83-4D8D-82C5-090B823BF2E6"/>
    <cim:Asset.PowerSystemResources rdf:resource="#_AFE2718F-7B33-4994-9AC8-77470291DDFA"/>
    <cim:IdentifiedObject.mRID>_AC2A3F71-BEDF-4BEF-989A-F94F0F3EF9DD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>TankAsset_cimxfmrcode_object_162_b</cim:IdentifiedObject.name>
  </cim:Asset>
  <cim:Analog rdf:ID="_f5de518b-976f-4260-8c40-9e1f3cfd266f">
    <cim:IdentifiedObject.mRID>_f5de518b-976f-4260-8c40-9e1f3cfd266f</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_130_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_ABC2232C-7C97-4E63-B566-0B0D1DD359B3"/>
    <cim:Measurement.Terminal rdf:resource="#_6C236EA1-A378-44F2-8A94-0AEB510DDA70"/>
  </cim:Analog>
  <cim:ShortCircuitTest rdf:ID="_35A009FE-4357-492F-920F-8F0D0DE0F825">
    <cim:IdentifiedObject.mRID>_35A009FE-4357-492F-920F-8F0D0DE0F825</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>xfcode_as_config_1</cim:IdentifiedObject.name>
    <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_EF5B680B-E1C4-460E-B56D-7FCC80F1974A"/>
    <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
    <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_D84A2CB3-569B-4ABF-A074-DC8432140150"/>
    <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
    <cim:ShortCircuitTest.leakageImpedance>1.2544207</cim:ShortCircuitTest.leakageImpedance>
    <cim:ShortCircuitTest.leakageImpedanceZero>1.2544207</cim:ShortCircuitTest.leakageImpedanceZero>
    <cim:ShortCircuitTest.loss>0.675</cim:ShortCircuitTest.loss>
    <cim:ShortCircuitTest.lossZero>0.675</cim:ShortCircuitTest.lossZero>
    <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
    <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
  </cim:ShortCircuitTest>
  <cim:EnergyConsumer rdf:ID="_FF376562-B58C-4D09-9B7B-0F0E7A77E435">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
    <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_9FE2B267-FF3B-4B2B-A71A-3C28F6840839"/>
    <cim:EnergyConsumer.p>5840</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:EnergyConsumer.q>1589</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_FF376562-B58C-4D09-9B7B-0F0E7A77E435</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_24_240v</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_6E9F800B-6D74-40A9-9A17-3AA2617B04C7"/>
  </cim:EnergyConsumer>
  <cim:Analog rdf:ID="_b47228f5-439b-4e75-94b1-fdf21ceb9a52">
    <cim:IdentifiedObject.mRID>_b47228f5-439b-4e75-94b1-fdf21ceb9a52</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_138_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_BAD57E46-4F42-4DF8-9743-26EA564CD2A2"/>
    <cim:Measurement.Terminal rdf:resource="#_04EFD1DB-B2A2-4DE7-B713-24C8A7FEF51D"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_bc490e6c-6907-4be4-953e-bec8f39abe4d">
    <cim:IdentifiedObject.mRID>_bc490e6c-6907-4be4-953e-bec8f39abe4d</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_17_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_1B89C6C4-B210-45FD-B0B1-DD1BCFCE8982"/>
    <cim:Measurement.Terminal rdf:resource="#_52A5E3E2-17D4-4B05-9441-4215A4F9E883"/>
  </cim:Analog>
  <cim:PositionPoint rdf:ID="_6CDB8040-8C52-4D5F-8B15-84399CC9C684">
    <cim:PositionPoint.Location rdf:resource="#_0D002E81-9618-4AAC-AEE4-3B09E1E51D7C"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:PowerTransformerInfo rdf:ID="_9EE3C6BB-E30F-4146-BD6D-C58FEC4F49A8">
    <cim:IdentifiedObject.mRID>_9EE3C6BB-E30F-4146-BD6D-C58FEC4F49A8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>xfcode_cs_config_634_PowerXfInfo</cim:IdentifiedObject.name>
  </cim:PowerTransformerInfo>
  <cim:VoltageLimit rdf:ID="_756C3717-BBED-40F7-BB5C-6357FCE2DB04">
    <cim:IdentifiedObject.mRID>_756C3717-BBED-40F7-BB5C-6357FCE2DB04</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimV_0.2080_RangeBHi</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6061B5E4-E98F-42AF-898C-94E04E06A6FA"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_03362026-72AD-405F-A17F-DFE60F7E1339"/>
    <cim:VoltageLimit.value>220.13333</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:Analog rdf:ID="_ae6b6034-263c-4085-bf56-4ffc17d9d1c6">
    <cim:IdentifiedObject.mRID>_ae6b6034-263c-4085-bf56-4ffc17d9d1c6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>PowerElectronicsConnection_PhotovoltaicUnit_pv1_utility_der_646bc</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_B1C5C0AF-EBE8-4D99-894A-C93D037F9A26"/>
    <cim:Measurement.Terminal rdf:resource="#_FD767320-277B-463F-AF34-F323AEE25338"/>
  </cim:Analog>
  <cim:PhaseImpedanceData rdf:ID="_39F0E33E-8979-4493-A358-C7F39390784B">
    <cim:PhaseImpedanceData.b>-1.4054757E-010</cim:PhaseImpedanceData.b>
    <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AB6E23BD-BEAA-423A-87AA-1015E371B861"/>
    <cim:PhaseImpedanceData.r>5.9217917E-005</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
    <cim:PhaseImpedanceData.x>0.00065047622</cim:PhaseImpedanceData.x>
  </cim:PhaseImpedanceData>
  <cim:Terminal rdf:ID="_6AE49157-DD53-4D6E-919B-239C871A27A7">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_6AE49157-DD53-4D6E-919B-239C871A27A7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_41_240v_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_94E897DA-1AD0-44F3-BA41-FC4F48A89872"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_17C58F0E-F095-427C-8049-EAC070E1A093"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_725716D7-C828-4220-A641-86BED1ED4293">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_FC8390EC-EA25-49DF-9422-16DB50ED1C57"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_725716D7-C828-4220-A641-86BED1ED4293</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_117_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_583DDA6E-D282-4C02-B4A1-7214F75205E1"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_771D517D-DC4B-4C81-A7EA-7237EA3CB8C7"/>
  </cim:Terminal>
  <cim:EnergyConsumerPhase rdf:ID="_A99B44BF-E8DA-4A13-B94B-CB57A6C331F8">
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_785FB630-327D-4AD4-8816-2C7909707F28"/>
    <cim:EnergyConsumerPhase.p>2920</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:EnergyConsumerPhase.q>794.5</cim:EnergyConsumerPhase.q>
    <cim:IdentifiedObject.mRID>_A99B44BF-E8DA-4A13-B94B-CB57A6C331F8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_5_240v_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_9AAF050D-BAF8-48EA-A4A6-9E6C8CE2BB42"/>
  </cim:EnergyConsumerPhase>
  <cim:Terminal rdf:ID="_6E0182D2-12AC-4ABA-8D0F-660D99CD2060">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_880B7F4A-80BD-448A-AFC7-AAD83C9497B4"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_6E0182D2-12AC-4ABA-8D0F-660D99CD2060</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_14_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_311E619C-0D3B-4905-A7A9-D960E22A342A"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_BB163103-4272-44FA-BB8E-70512A408581"/>
  </cim:Terminal>
  <cim:Analog rdf:ID="_2f768496-f863-438b-8d3a-e01883983335">
    <cim:IdentifiedObject.mRID>_2f768496-f863-438b-8d3a-e01883983335</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>LinearShuntCompensator_cap2</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_31EC27C3-A5F7-4F64-85E7-F3B065D9350B"/>
    <cim:Measurement.Terminal rdf:resource="#_FC8B0465-1922-419C-9318-1EF99176C3A8"/>
  </cim:Analog>
  <cim:PositionPoint rdf:ID="_7BBB1B32-B06C-45D9-A782-1E78B5400559">
    <cim:PositionPoint.Location rdf:resource="#_6C5203A2-FF69-4AF9-B938-8CFACBB46877"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>120</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:TopologicalNode rdf:ID="_4D7A7A01-8458-41A9-987A-89ECC640E632">
    <cim:IdentifiedObject.mRID>_4D7A7A01-8458-41A9-987A-89ECC640E632</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>node_652</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:Location rdf:ID="_5F9179F8-B628-4AD3-AAF8-6D90A0EF2BEF">
    <cim:IdentifiedObject.mRID>_5F9179F8-B628-4AD3-AAF8-6D90A0EF2BEF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_9_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:Analog rdf:ID="_efe2f5eb-1131-4393-a911-034cf4915b39">
    <cim:IdentifiedObject.mRID>_efe2f5eb-1131-4393-a911-034cf4915b39</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_40_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_90C0C666-F74D-4E7A-A1AF-8FA60F5750D0"/>
    <cim:Measurement.Terminal rdf:resource="#_2F61D18C-B86B-4171-9338-EA7BC51057BF"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_ceb164a3-0e33-4d58-9f4d-360453876284">
    <cim:IdentifiedObject.mRID>_ceb164a3-0e33-4d58-9f4d-360453876284</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_692-675_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_3249A301-93E2-4C44-BED8-2FB9D1012050"/>
    <cim:Measurement.Terminal rdf:resource="#_4767F1ED-3777-462A-9D74-CE27F24A4101"/>
  </cim:Analog>
  <cim:VoltageLimit rdf:ID="_733C569C-0EC1-4A1F-861C-686E191ED509">
    <cim:IdentifiedObject.mRID>_733C569C-0EC1-4A1F-861C-686E191ED509</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimV_4.1600_RangeBHi</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_29C2E719-55DB-4C2B-B57E-2B8036EDBEE5"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_03362026-72AD-405F-A17F-DFE60F7E1339"/>
    <cim:VoltageLimit.value>4402.6665</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:TransformerTankEnd rdf:ID="_A1F72842-C947-4063-BDAA-FB51C35BAE85">
    <cim:IdentifiedObject.mRID>_A1F72842-C947-4063-BDAA-FB51C35BAE85</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_5_End_2</cim:IdentifiedObject.name>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.Terminal rdf:resource="#_0FD2762C-BC62-429D-8974-1EAC28394149"/>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_FB3EC153-A404-461D-9BC2-4584515FF885"/>
    <cim:TransformerTankEnd.reversed>false</cim:TransformerTankEnd.reversed>
  </cim:TransformerTankEnd>
  <cim:PositionPoint rdf:ID="_102E13C8-FC61-440C-B426-272522966E86">
    <cim:PositionPoint.Location rdf:resource="#_85C7BF97-A508-4E45-8805-FF42A8B19231"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>350</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Analog rdf:ID="_e00685a3-047b-4082-851c-06bfdc3eb6ff">
    <cim:IdentifiedObject.mRID>_e00685a3-047b-4082-851c-06bfdc3eb6ff</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_117_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_583DDA6E-D282-4C02-B4A1-7214F75205E1"/>
    <cim:Measurement.Terminal rdf:resource="#_725716D7-C828-4220-A641-86BED1ED4293"/>
  </cim:Analog>
  <cim:PowerElectronicsConnection rdf:ID="_926E9848-8887-40A3-A26F-4E9CCA59D978">
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_926E9848-8887-40A3-A26F-4E9CCA59D978</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>pv2_utility_der_611c</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_A25FD5EE-0409-4094-AEE6-096EC83EA298"/>
    <cim:PowerElectronicsConnection.maxIFault>1.1111111</cim:PowerElectronicsConnection.maxIFault>
    <cim:PowerElectronicsConnection.p>200000</cim:PowerElectronicsConnection.p>
    <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_527D7BFA-A1B5-47AD-8BAA-22927085C117"/>
    <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
    <cim:PowerElectronicsConnection.ratedS>250000</cim:PowerElectronicsConnection.ratedS>
    <cim:PowerElectronicsConnection.ratedU>2401</cim:PowerElectronicsConnection.ratedU>
  </cim:PowerElectronicsConnection>
  <cim:Analog rdf:ID="_0cd107e7-8a83-4041-bb3b-b396b52134eb">
    <cim:IdentifiedObject.mRID>_0cd107e7-8a83-4041-bb3b-b396b52134eb</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_118_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_739B05CF-FEEF-4B71-9CF6-51C3E6500AB5"/>
    <cim:Measurement.Terminal rdf:resource="#_A7CD0A0B-701E-4EB0-8AF1-E357A203447D"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_03d2ef7f-9fb0-45ed-b2f2-bdcc2d8d1074">
    <cim:IdentifiedObject.mRID>_03d2ef7f-9fb0-45ed-b2f2-bdcc2d8d1074</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_3_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_387A348F-63DB-4E99-889D-8D660E5A1B4B"/>
    <cim:Measurement.Terminal rdf:resource="#_B4B3AB8B-AD4B-4992-9A4F-8BC0A3314FBD"/>
  </cim:Analog>
  <cim:TopologicalNode rdf:ID="_415AF3CC-45F8-4792-AC5E-7EB15AB8F599">
    <cim:IdentifiedObject.mRID>_415AF3CC-45F8-4792-AC5E-7EB15AB8F599</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>node_650</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:Terminal rdf:ID="_31D71EFB-4FBA-4C51-A7E5-B664C387BE93">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_31D71EFB-4FBA-4C51-A7E5-B664C387BE93</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_24_240v_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_FF376562-B58C-4D09-9B7B-0F0E7A77E435"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D89D2C78-B452-470B-A899-9E5C494661C1"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_D6573650-9CDF-450A-A3A8-0DBDA184D03D">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_FC8390EC-EA25-49DF-9422-16DB50ED1C57"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_D6573650-9CDF-450A-A3A8-0DBDA184D03D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>671-692_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_6266A561-5828-4491-92A1-10A4086606F8"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_709AE905-ECC1-44CA-B67F-6A7B4C6E3E20"/>
  </cim:Terminal>
  <cim:PositionPoint rdf:ID="_EDD28EAE-730D-4C78-B0CC-B43C84962C35">
    <cim:PositionPoint.Location rdf:resource="#_29A8394A-83BC-4957-94B6-081184F30302"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>270</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_54EEC6C4-EADA-42C4-8C4A-E0E5A30077D8">
    <cim:PositionPoint.Location rdf:resource="#_637DF6E2-59B5-4584-8F35-ED3F04A6B281"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:ACLineSegmentPhase rdf:ID="_D343E7B2-5928-4728-9AD7-ED7908A25515">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B76B52DF-BD77-41CC-AE78-B7D57EDBEEED"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
    <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_D343E7B2-5928-4728-9AD7-ED7908A25515</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_122_s1</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_417B2534-9576-4F36-B826-D5D6A569A736"/>
  </cim:ACLineSegmentPhase>
  <cim:TopologicalNode rdf:ID="_6F1B8E8A-4300-4A41-A32B-E4AFE9DEC990">
    <cim:IdentifiedObject.mRID>_6F1B8E8A-4300-4A41-A32B-E4AFE9DEC990</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>trip_node12</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:ACLineSegmentPhase rdf:ID="_9C15D310-FC50-4DAF-B536-DCE77C9C00C8">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_E9063FE9-FD91-422B-845E-DD237B6A22D3"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_9C15D310-FC50-4DAF-B536-DCE77C9C00C8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_111_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_720EDBA0-0FB0-41AA-A016-6986F4FD0450"/>
  </cim:ACLineSegmentPhase>
  <cim:PositionPoint rdf:ID="_1451DC09-0C55-4AA0-B38D-8B5D0684DF1C">
    <cim:PositionPoint.Location rdf:resource="#_34632911-BA4D-4241-86ED-4C1F6AEC148E"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>460</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>130</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Analog rdf:ID="_958ab12a-d70c-4707-a414-9e25a10de063">
    <cim:IdentifiedObject.mRID>_958ab12a-d70c-4707-a414-9e25a10de063</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>LinearShuntCompensator_cap2</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_31EC27C3-A5F7-4F64-85E7-F3B065D9350B"/>
    <cim:Measurement.Terminal rdf:resource="#_FC8B0465-1922-419C-9318-1EF99176C3A8"/>
  </cim:Analog>
  <cim:ConnectivityNode rdf:ID="_DBE7DE79-65F7-4152-AAD5-3741C53C2E6C">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_29C2E719-55DB-4C2B-B57E-2B8036EDBEE5"/>
    <cim:ConnectivityNode.TopologicalNode rdf:resource="#_50A35AD6-53F6-4358-9566-AAAB547BD92C"/>
    <cim:IdentifiedObject.mRID>_DBE7DE79-65F7-4152-AAD5-3741C53C2E6C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>node_680</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_76CFAEB1-3E6A-4A2C-B21B-0041C881481B">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_FC8390EC-EA25-49DF-9422-16DB50ED1C57"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_76CFAEB1-3E6A-4A2C-B21B-0041C881481B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>trunk_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_7CA4ADD1-9985-4AEE-91FE-82B00881DCB9"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D50239D4-596B-4FBC-8560-B9A32422333D"/>
  </cim:Terminal>
  <cim:ACLineSegmentPhase rdf:ID="_B4D417CE-D2B6-4406-A85E-2AD26D494E7E">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_F2E5A96A-4DBD-411D-8BD1-028442106F43"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_B4D417CE-D2B6-4406-A85E-2AD26D494E7E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_137_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_E279725B-0ED1-4B7F-B582-86EA73D93015"/>
  </cim:ACLineSegmentPhase>
  <cim:TopologicalNode rdf:ID="_9D79BFF5-FF1C-4AAE-8B6A-76980578F02E">
    <cim:IdentifiedObject.mRID>_9D79BFF5-FF1C-4AAE-8B6A-76980578F02E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_10</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:Analog rdf:ID="_1b950397-5f86-4fcb-ae72-c575fc864c20">
    <cim:IdentifiedObject.mRID>_1b950397-5f86-4fcb-ae72-c575fc864c20</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_35_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_E9DBAB1C-D9CE-4499-AF17-963DAD6531B0"/>
    <cim:Measurement.Terminal rdf:resource="#_54CFA54E-69E4-48C7-A24C-9857C48B76D6"/>
  </cim:Analog>
  <cim:VoltageLimit rdf:ID="_8A261E90-A7F9-47DD-B1A9-465861E835C7">
    <cim:IdentifiedObject.mRID>_8A261E90-A7F9-47DD-B1A9-465861E835C7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimV_4.1600_RangeBLo</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_29C2E719-55DB-4C2B-B57E-2B8036EDBEE5"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_D1B70ECC-6404-4C7D-A214-06A758BDF9F2"/>
    <cim:VoltageLimit.value>3813.3335</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_6F5F8CE1-ADC6-4347-A5A9-0E3D9C9821F2">
    <cim:IdentifiedObject.mRID>_6F5F8CE1-ADC6-4347-A5A9-0E3D9C9821F2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimV_0.4800_RangeAHi</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6111EEA2-5776-4D26-ADEF-27A1067DF3C3"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_0AF7004D-8ED4-4C6D-9081-5BC6C24BBFC9"/>
    <cim:VoltageLimit.value>504</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:PositionPoint rdf:ID="_C714F5F3-596A-4E9E-83BB-A9AEDB0E1F62">
    <cim:PositionPoint.Location rdf:resource="#_8F7DF9D6-C77E-4332-8891-D21B5004E7AF"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>350</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:PowerTransformer rdf:ID="_060B9E17-A18D-4377-8FC3-A446BA65BD4D">
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_060B9E17-A18D-4377-8FC3-A446BA65BD4D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_633-634</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_85C7BF97-A508-4E45-8805-FF42A8B19231"/>
    <cim:PowerTransformer.vectorGroup>Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:TransformerEndInfo rdf:ID="_6D06F1C4-8B14-4F8C-9A66-C6F257533A59">
    <cim:IdentifiedObject.mRID>_6D06F1C4-8B14-4F8C-9A66-C6F257533A59</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>xfcode_cs_config_634_2</cim:IdentifiedObject.name>
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
    <cim:TransformerEndInfo.emergencyS>112500</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
    <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.r>0.001152</cim:TransformerEndInfo.r>
    <cim:TransformerEndInfo.ratedS>75000</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>120</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.shortTermS>82500</cim:TransformerEndInfo.shortTermS>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_B976B32F-2F8D-4DAA-83A4-E17EFDD8B8C3"/>
  </cim:TransformerEndInfo>
  <cim:Analog rdf:ID="_5cf97f0c-b308-4f5f-ba58-96d6bce39a95">
    <cim:IdentifiedObject.mRID>_5cf97f0c-b308-4f5f-ba58-96d6bce39a95</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_147_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_95C1404E-DB48-4726-BBC8-C7E6C4008FD8"/>
    <cim:Measurement.Terminal rdf:resource="#_7F4647F8-A3F0-4514-A053-410AA56C7A19"/>
  </cim:Analog>
  <cim:TransformerTankEnd rdf:ID="_46A24101-2E59-4548-A79F-D29FC033ED79">
    <cim:IdentifiedObject.mRID>_46A24101-2E59-4548-A79F-D29FC033ED79</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_10_End_2</cim:IdentifiedObject.name>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.Terminal rdf:resource="#_72D1C444-C409-43B2-9441-6302BE839D24"/>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_1F5BD898-2291-443C-834C-28C48761E8FA"/>
    <cim:TransformerTankEnd.reversed>false</cim:TransformerTankEnd.reversed>
  </cim:TransformerTankEnd>
  <cim:PositionPoint rdf:ID="_0ED89E6A-A1AB-42F4-9BC9-EC77B981E17C">
    <cim:PositionPoint.Location rdf:resource="#_12FDA7CB-3626-432B-8B59-ADD26E1E9000"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>125</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:ConnectivityNode rdf:ID="_576B5E70-4495-412A-8A21-91E923ADB845">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_6061B5E4-E98F-42AF-898C-94E04E06A6FA"/>
    <cim:ConnectivityNode.TopologicalNode rdf:resource="#_2C3F4F87-E0BC-4826-B499-E1587EE611C6"/>
    <cim:IdentifiedObject.mRID>_576B5E70-4495-412A-8A21-91E923ADB845</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_4</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_9668F6B4-56FA-436B-BBF1-1F54C3EB8DAF">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_9668F6B4-56FA-436B-BBF1-1F54C3EB8DAF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_15_240v_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_C3FFAA5E-B7F3-4038-9E1E-739CF0425220"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_0ADD5DA7-9087-4B2E-9C96-FB3560F08B9D"/>
  </cim:Terminal>
  <cim:PositionPoint rdf:ID="_9B518282-6BC6-4915-B32B-9C44C2212015">
    <cim:PositionPoint.Location rdf:resource="#_29A8394A-83BC-4957-94B6-081184F30302"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>275</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_C6942A02-D895-4909-9ECE-37B93455A5E7">
    <cim:PositionPoint.Location rdf:resource="#_E5B00640-81A9-40A9-99D8-853537D11E75"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>350</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>75</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:TransformerTank rdf:ID="_155D6970-3608-40E1-A129-FD961A0AFA38">
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_155D6970-3608-40E1-A129-FD961A0AFA38</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_8</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_27D52692-5980-4E84-8F62-ED5EB15B7860"/>
    <cim:TransformerTank.PowerTransformer rdf:resource="#_68750CE8-2031-4957-9533-7E7E3FA21717"/>
  </cim:TransformerTank>
  <cim:ConnectivityNode rdf:ID="_1096BC58-F5DD-4FDB-AE07-BA3868DDB4E8">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_6061B5E4-E98F-42AF-898C-94E04E06A6FA"/>
    <cim:ConnectivityNode.TopologicalNode rdf:resource="#_F1002D54-5B34-44AD-AC97-971926B37964"/>
    <cim:IdentifiedObject.mRID>_1096BC58-F5DD-4FDB-AE07-BA3868DDB4E8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_34</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:Analog rdf:ID="_b58bf862-9080-43f4-81f0-31994d14e5d6">
    <cim:IdentifiedObject.mRID>_b58bf862-9080-43f4-81f0-31994d14e5d6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_130_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_ABC2232C-7C97-4E63-B566-0B0D1DD359B3"/>
    <cim:Measurement.Terminal rdf:resource="#_6C236EA1-A378-44F2-8A94-0AEB510DDA70"/>
  </cim:Analog>
  <cim:Location rdf:ID="_DEC85281-BB1D-4D52-9501-8905593E2923">
    <cim:IdentifiedObject.mRID>_DEC85281-BB1D-4D52-9501-8905593E2923</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_28_240v_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:Terminal rdf:ID="_E44C59B5-42E4-4117-AA7A-863D9DDBE589">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_5F3BF8B0-C43D-4536-A78B-452682A8234E"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_E44C59B5-42E4-4117-AA7A-863D9DDBE589</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>cap1_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_B3BC2911-9916-48D9-9249-386D7FE0B49A"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_546B047A-1F57-4BC8-AAC5-A65AF67E1FE2"/>
  </cim:Terminal>
  <cim:ACLineSegment rdf:ID="_0CA5DC46-3933-49BD-AC73-08C4C817CEB8">
    <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_0872FE6F-B483-4FA9-BB8E-4E3A311C93CB"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:Conductor.length>0.3048</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_0CA5DC46-3933-49BD-AC73-08C4C817CEB8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_132</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_22A35E8D-D7CD-4FF3-8699-97CA33680585"/>
  </cim:ACLineSegment>
  <cim:LoadBreakSwitch rdf:ID="_6266A561-5828-4491-92A1-10A4086606F8">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_06188CF3-807B-45B9-94E2-1C7D852B99E2"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_6266A561-5828-4491-92A1-10A4086606F8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>671-692</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_13B47D9D-7CE5-4292-B977-CAF40706F9C6"/>
    <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.open>false</cim:Switch.open>
    <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
    <cim:Switch.retained>true</cim:Switch.retained>
  </cim:LoadBreakSwitch>
  <cim:Location rdf:ID="_6F68B00F-FEF0-4105-A61F-FC13F92A6C1F">
    <cim:IdentifiedObject.mRID>_6F68B00F-FEF0-4105-A61F-FC13F92A6C1F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_4_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:Analog rdf:ID="_c19cc805-ad3e-4a2b-a00f-3b70159bdf35">
    <cim:IdentifiedObject.mRID>_c19cc805-ad3e-4a2b-a00f-3b70159bdf35</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_19_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_4DFB03BB-7F39-45F7-B978-B15AAFC9D85D"/>
    <cim:Measurement.Terminal rdf:resource="#_3875088F-7F86-4973-AF1D-F5C6F1FD67E1"/>
  </cim:Analog>
  <cim:TransformerTank rdf:ID="_452D4A69-8E83-4DBB-8D83-50F89A9B8F40">
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_452D4A69-8E83-4DBB-8D83-50F89A9B8F40</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_633-634</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_85C7BF97-A508-4E45-8805-FF42A8B19231"/>
    <cim:TransformerTank.PowerTransformer rdf:resource="#_060B9E17-A18D-4377-8FC3-A446BA65BD4D"/>
  </cim:TransformerTank>
  <cim:PhaseImpedanceData rdf:ID="_D13F0222-BE4F-4102-8DBE-C197C68E5D59">
    <cim:PhaseImpedanceData.b>6.5588758E-010</cim:PhaseImpedanceData.b>
    <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AB6E23BD-BEAA-423A-87AA-1015E371B861"/>
    <cim:PhaseImpedanceData.r>0.00031398011</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
    <cim:PhaseImpedanceData.x>0.00090498365</cim:PhaseImpedanceData.x>
  </cim:PhaseImpedanceData>
  <cim:Analog rdf:ID="_ecf479d7-409a-4f31-a57a-dc806a1119b6">
    <cim:IdentifiedObject.mRID>_ecf479d7-409a-4f31-a57a-dc806a1119b6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_630-632_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_80333AA2-CDB4-44A2-A0EE-732BA97D70B8"/>
    <cim:Measurement.Terminal rdf:resource="#_D264DB47-7371-4AC3-96E0-E6614C0B130B"/>
  </cim:Analog>
  <cim:PowerTransformerEnd rdf:ID="_F533D466-A618-48FE-8190-A8C734F4B711">
    <cim:IdentifiedObject.mRID>_F533D466-A618-48FE-8190-A8C734F4B711</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>source_650_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y"/>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_DE553E36-2855-4824-9CD5-17FA7A1ABC91"/>
    <cim:PowerTransformerEnd.r>0.2645</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.ratedS>1E008</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>115000</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_A4AE0F37-ED4F-4C51-9643-42D211E57093"/>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.Terminal rdf:resource="#_3D7CF51E-8826-41A7-8A69-57E80EF6D7ED"/>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:Terminal rdf:ID="_CF9C0E88-D17E-4F39-825B-55DCA9AA7E59">
    <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_CF9C0E88-D17E-4F39-825B-55DCA9AA7E59</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_5_T3</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3F84BC78-B7FD-4D76-B45C-6F7E8147C4D8"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_5497B2BD-015B-42E9-A0C0-8AEF990DBF33"/>
  </cim:Terminal>
  <cim:Analog rdf:ID="_76ffe5d6-e3df-414d-aef6-02e43a2e46b9">
    <cim:IdentifiedObject.mRID>_76ffe5d6-e3df-414d-aef6-02e43a2e46b9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>PowerTransformer_source_650_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_DE553E36-2855-4824-9CD5-17FA7A1ABC91"/>
    <cim:Measurement.Terminal rdf:resource="#_3D7CF51E-8826-41A7-8A69-57E80EF6D7ED"/>
  </cim:Analog>
  <cim:CurrentLimit rdf:ID="_5E3F79FB-3736-41CA-9E07-B78177A51A1E">
    <cim:CurrentLimit.value>552.24808</cim:CurrentLimit.value>
    <cim:IdentifiedObject.mRID>_5E3F79FB-3736-41CA-9E07-B78177A51A1E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_552.2_753.1_Norm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_943D2019-81FC-4661-9A2C-8DC39D84767F"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_C08E66A4-7D31-4270-B325-899ED32CD9D5"/>
  </cim:CurrentLimit>
  <cim:ConnectivityNode rdf:ID="_E361EAC3-3C3C-453B-81CD-73AA844C3924">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_6061B5E4-E98F-42AF-898C-94E04E06A6FA"/>
    <cim:ConnectivityNode.TopologicalNode rdf:resource="#_1D165FD4-323A-49CF-9A9B-0EB44686CC78"/>
    <cim:IdentifiedObject.mRID>_E361EAC3-3C3C-453B-81CD-73AA844C3924</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_17</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:PowerTransformer rdf:ID="_3F84BC78-B7FD-4D76-B45C-6F7E8147C4D8">
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_3F84BC78-B7FD-4D76-B45C-6F7E8147C4D8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_5</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_AFCBCFF9-6963-4C37-A97E-B6AD746D544F"/>
    <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:ID="_63FF6136-655E-4B17-926D-8AA15C1BA3D4">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_63FF6136-655E-4B17-926D-8AA15C1BA3D4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_18_240v_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_D65EA56B-6042-4839-840C-E68E3BB6EB12"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_68287A95-4758-4EBE-8D10-93EF0131F250"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_97890B5E-029B-4102-8D59-E02372AD8F94">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_97890B5E-029B-4102-8D59-E02372AD8F94</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>632-645_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_F0A63512-7530-427E-A9BE-0B99D70FE380"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D7410202-D3DE-4EFE-A81E-2207D95CD394"/>
  </cim:Terminal>
  <cim:PositionPoint rdf:ID="_ECEF7818-4ED3-4A1A-AC09-2BBC21C4DB8E">
    <cim:PositionPoint.Location rdf:resource="#_325FAE17-17EC-47B5-83C7-196448F35D04"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>460</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>220</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Analog rdf:ID="_bd7fb594-66a9-4c2a-adfc-3ef9a52c69ef">
    <cim:IdentifiedObject.mRID>_bd7fb594-66a9-4c2a-adfc-3ef9a52c69ef</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_114_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_22D94C18-07D5-4E6E-B51A-8CA7CDF9CBEC"/>
    <cim:Measurement.Terminal rdf:resource="#_C58E93A1-6376-408F-BCCD-02ADAE85AA3D"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_113f23e0-33cf-4e1c-bb75-aac6c94057bf">
    <cim:IdentifiedObject.mRID>_113f23e0-33cf-4e1c-bb75-aac6c94057bf</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_110_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_DA586C67-91E2-4ED0-9576-BF54CEA90D74"/>
    <cim:Measurement.Terminal rdf:resource="#_2EF9C1EB-B4FB-4C7E-AD4A-AFEF0DF5847F"/>
  </cim:Analog>
  <cim:ACLineSegmentPhase rdf:ID="_E9270E25-E3EB-4EE6-B290-75698DA539F4">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_A0259E0E-FAB7-41CB-84A7-17899C5AFA99"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_E9270E25-E3EB-4EE6-B290-75698DA539F4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_142_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_2F46C478-C5E5-4536-A291-A5D3629172EB"/>
  </cim:ACLineSegmentPhase>
  <cim:ACLineSegment rdf:ID="_7133689C-107C-4BE9-B86D-0C83671B6643">
    <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_0872FE6F-B483-4FA9-BB8E-4E3A311C93CB"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:Conductor.length>0.3048</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_7133689C-107C-4BE9-B86D-0C83671B6643</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_116</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_E7D68E60-DAEC-4A61-B161-23E7B7D20195"/>
  </cim:ACLineSegment>
  <cim:PhaseImpedanceData rdf:ID="_34A18AD6-7F6D-4B56-BAE0-CDCAA8FA3871">
    <cim:PhaseImpedanceData.b>6.5588758E-010</cim:PhaseImpedanceData.b>
    <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AB6E23BD-BEAA-423A-87AA-1015E371B861"/>
    <cim:PhaseImpedanceData.r>0.00031398011</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
    <cim:PhaseImpedanceData.x>0.00090498365</cim:PhaseImpedanceData.x>
  </cim:PhaseImpedanceData>
  <cim:Analog rdf:ID="_f7ce4c2f-94fa-422e-8afa-a79bc06d38ed">
    <cim:IdentifiedObject.mRID>_f7ce4c2f-94fa-422e-8afa-a79bc06d38ed</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_116_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_7133689C-107C-4BE9-B86D-0C83671B6643"/>
    <cim:Measurement.Terminal rdf:resource="#_CD093E7C-6787-4EB2-94F8-C36084B24575"/>
  </cim:Analog>
  <cim:Discrete rdf:ID="_1ab699e8-a599-4db9-b73a-ea460296b8be">
    <cim:IdentifiedObject.mRID>_1ab699e8-a599-4db9-b73a-ea460296b8be</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>LoadBreakSwitch_671-692_State</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>Pos</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_6266A561-5828-4491-92A1-10A4086606F8"/>
    <cim:Measurement.Terminal rdf:resource="#_D6573650-9CDF-450A-A3A8-0DBDA184D03D"/>
  </cim:Discrete>
  <cim:TopologicalNode rdf:ID="_129CFCA9-2EDE-42CF-B835-CD74FB4DFC42">
    <cim:IdentifiedObject.mRID>_129CFCA9-2EDE-42CF-B835-CD74FB4DFC42</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_32</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:Terminal rdf:ID="_B0B2A1B4-4122-4291-AB52-74BC073FE2BE">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_B0B2A1B4-4122-4291-AB52-74BC073FE2BE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>j1_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_B25234EF-0E55-4CBB-8B2F-9140415FD80A"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_44424D47-E0A5-4989-BBBB-824BC2035D91"/>
  </cim:Terminal>
  <cim:Analog rdf:ID="_d194e5a2-d8b2-45f9-9726-72a89b088fa0">
    <cim:IdentifiedObject.mRID>_d194e5a2-d8b2-45f9-9726-72a89b088fa0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>LoadBreakSwitch_trunk_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_7CA4ADD1-9985-4AEE-91FE-82B00881DCB9"/>
    <cim:Measurement.Terminal rdf:resource="#_65DAFA56-F82E-46E9-B64D-8837AC7581D6"/>
  </cim:Analog>
  <cim:PositionPoint rdf:ID="_C6E9FC69-73B8-41E6-B15A-CF3A870B8C91">
    <cim:PositionPoint.Location rdf:resource="#_F44D705F-11D5-404F-8FD1-B1FCDD0CE966"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_CD6CC9F0-D8F1-4680-B740-D2A70D67CA1F">
    <cim:PositionPoint.Location rdf:resource="#_12FDA7CB-3626-432B-8B59-ADD26E1E9000"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>120</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Terminal rdf:ID="_40773E09-97BD-43E4-AFC9-1755FF42265C">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_40773E09-97BD-43E4-AFC9-1755FF42265C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_9_240v_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5E08E84E-39DF-4E75-817A-69C9B4742803"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_97B98AE4-C104-40A9-A1DE-4FE601A265E6"/>
  </cim:Terminal>
  <cim:LinearShuntCompensator rdf:ID="_31EC27C3-A5F7-4F64-85E7-F3B065D9350B">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_06188CF3-807B-45B9-94E2-1C7D852B99E2"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_31EC27C3-A5F7-4F64-85E7-F3B065D9350B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>cap2</cim:IdentifiedObject.name>
    <cim:LinearShuntCompensator.b0PerSection>300</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.043338572</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:PowerSystemResource.Location rdf:resource="#_E5B00640-81A9-40A9-99D8-853537D11E75"/>
    <cim:ShuntCompensator.aVRDelay>300</cim:ShuntCompensator.aVRDelay>
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>4160</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:ShuntCompensator.sections>1</cim:ShuntCompensator.sections>
  </cim:LinearShuntCompensator>
  <cim:CurrentLimit rdf:ID="_26CFA670-4BCF-4AC3-B8C1-D97ADB0F016C">
    <cim:CurrentLimit.value>753.06557</cim:CurrentLimit.value>
    <cim:IdentifiedObject.mRID>_26CFA670-4BCF-4AC3-B8C1-D97ADB0F016C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_552.2_753.1_Emerg</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_943D2019-81FC-4661-9A2C-8DC39D84767F"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_BC7B3F71-52AF-45B6-A5D4-E5F159D1AC7C"/>
  </cim:CurrentLimit>
  <cim:EnergyConsumer rdf:ID="_D65EA56B-6042-4839-840C-E68E3BB6EB12">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
    <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_9FE2B267-FF3B-4B2B-A71A-3C28F6840839"/>
    <cim:EnergyConsumer.p>5840</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:EnergyConsumer.q>1589</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_D65EA56B-6042-4839-840C-E68E3BB6EB12</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_18_240v</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_158AA2EF-51C1-4E84-AA04-5E066C642E5C"/>
  </cim:EnergyConsumer>
  <cim:Analog rdf:ID="_4b667f04-7b5e-46e8-b131-07c4261db527">
    <cim:IdentifiedObject.mRID>_4b667f04-7b5e-46e8-b131-07c4261db527</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_34_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_0BD18289-3DD4-4336-8B97-0A6C4B7F4E0D"/>
    <cim:Measurement.Terminal rdf:resource="#_AFE1CACD-DBB1-4A0C-937F-0C6D40A87648"/>
  </cim:Analog>
  <cim:ACLineSegmentPhase rdf:ID="_AE8191F0-60C1-4417-B8F3-ACCE662A4F54">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_95C1404E-DB48-4726-BBC8-C7E6C4008FD8"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
    <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_AE8191F0-60C1-4417-B8F3-ACCE662A4F54</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_147_s1</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_CCA0D6B0-0EDB-450F-AF1D-2DF905695EDE"/>
  </cim:ACLineSegmentPhase>
  <cim:ShortCircuitTest rdf:ID="_CF52DC03-65B5-40E3-B27A-2FE88D18788E">
    <cim:IdentifiedObject.mRID>_CF52DC03-65B5-40E3-B27A-2FE88D18788E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>xfcode_bs_config_3</cim:IdentifiedObject.name>
    <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_3A3DEF2E-1175-4DB7-917E-98405300B1C0"/>
    <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
    <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_DED0167C-CEE8-4B2F-8831-C38FF7AF6DE3"/>
    <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
    <cim:ShortCircuitTest.leakageImpedance>0.00208896</cim:ShortCircuitTest.leakageImpedance>
    <cim:ShortCircuitTest.leakageImpedanceZero>0.00208896</cim:ShortCircuitTest.leakageImpedanceZero>
    <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
    <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
    <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
    <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
  </cim:ShortCircuitTest>
  <cim:TransformerTankEnd rdf:ID="_FC969978-D016-482F-9433-9DBDB921B883">
    <cim:IdentifiedObject.mRID>_FC969978-D016-482F-9433-9DBDB921B883</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_1_End_2</cim:IdentifiedObject.name>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.Terminal rdf:resource="#_C77C0B15-B4A0-4C57-A09C-DA03B29203BE"/>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_61F530BE-6C9E-463B-8421-AB1B12463CFD"/>
    <cim:TransformerTankEnd.reversed>false</cim:TransformerTankEnd.reversed>
  </cim:TransformerTankEnd>
  <cim:Terminal rdf:ID="_D6BFF516-5F1D-4AAB-BB28-987C477FA526">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_D6BFF516-5F1D-4AAB-BB28-987C477FA526</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_147_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_95C1404E-DB48-4726-BBC8-C7E6C4008FD8"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D64D0125-1904-47E5-B4C7-8FA8B4C59F13"/>
  </cim:Terminal>
  <cim:PowerTransformerInfo rdf:ID="_DEAD778B-04DA-4722-874A-379337A917F2">
    <cim:IdentifiedObject.mRID>_DEAD778B-04DA-4722-874A-379337A917F2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>xfcode_bs_config_PowerXfInfo</cim:IdentifiedObject.name>
  </cim:PowerTransformerInfo>
  <cim:PositionPoint rdf:ID="_548594FF-FD10-4FE2-A3C0-406AC328CEFA">
    <cim:PositionPoint.Location rdf:resource="#_ED2F15E1-AD6C-42BE-9E52-3266208E5722"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>120</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:ACLineSegmentPhase rdf:ID="_A0972C2A-C5B7-4775-A34C-7802AD7A00A9">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_3249A301-93E2-4C44-BED8-2FB9D1012050"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_A0972C2A-C5B7-4775-A34C-7802AD7A00A9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>692-675_C</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_12227F9C-9332-466D-9D28-D17BFE449CCD"/>
  </cim:ACLineSegmentPhase>
  <cim:Analog rdf:ID="_6919f005-4fca-491f-bcc7-7b8f3027a017">
    <cim:IdentifiedObject.mRID>_6919f005-4fca-491f-bcc7-7b8f3027a017</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>LinearShuntCompensator_cap1</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_B3BC2911-9916-48D9-9249-386D7FE0B49A"/>
    <cim:Measurement.Terminal rdf:resource="#_E44C59B5-42E4-4117-AA7A-863D9DDBE589"/>
  </cim:Analog>
  <cim:TopologicalNode rdf:ID="_92599E16-2985-49E2-BFFC-2D78CED9CF31">
    <cim:IdentifiedObject.mRID>_92599E16-2985-49E2-BFFC-2D78CED9CF31</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_8</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:PhaseImpedanceData rdf:ID="_2ED61EC9-A1F7-400A-9124-FAE3906C3FB2">
    <cim:PhaseImpedanceData.b>-1.4054757E-010</cim:PhaseImpedanceData.b>
    <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AB6E23BD-BEAA-423A-87AA-1015E371B861"/>
    <cim:PhaseImpedanceData.r>5.9217917E-005</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
    <cim:PhaseImpedanceData.x>0.00059821331</cim:PhaseImpedanceData.x>
  </cim:PhaseImpedanceData>
  <cim:TransformerTankEnd rdf:ID="_01EEC8F6-54E6-4B78-BF49-DC15DE8F24A7">
    <cim:IdentifiedObject.mRID>_01EEC8F6-54E6-4B78-BF49-DC15DE8F24A7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_633-634_End_1</cim:IdentifiedObject.name>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_06188CF3-807B-45B9-94E2-1C7D852B99E2"/>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.Terminal rdf:resource="#_2D734DD6-5808-4D5E-9B36-CDE8D108B12E"/>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_452D4A69-8E83-4DBB-8D83-50F89A9B8F40"/>
    <cim:TransformerTankEnd.reversed>false</cim:TransformerTankEnd.reversed>
  </cim:TransformerTankEnd>
  <cim:Analog rdf:ID="_838d2e34-001a-4d31-8916-71d6971afc99">
    <cim:IdentifiedObject.mRID>_838d2e34-001a-4d31-8916-71d6971afc99</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_39_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_5BCBF6E9-3B27-4A2C-94FB-A89ADAA64FEC"/>
    <cim:Measurement.Terminal rdf:resource="#_31B9575D-1000-4046-8818-5CA246DC6381"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_4fc3299e-e91b-4688-a2eb-aa6d18a3b713">
    <cim:IdentifiedObject.mRID>_4fc3299e-e91b-4688-a2eb-aa6d18a3b713</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_692-675_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_3249A301-93E2-4C44-BED8-2FB9D1012050"/>
    <cim:Measurement.Terminal rdf:resource="#_4767F1ED-3777-462A-9D74-CE27F24A4101"/>
  </cim:Analog>
  <cim:Terminal rdf:ID="_36239C72-E641-44C6-A020-541888A8FFF6">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_36239C72-E641-44C6-A020-541888A8FFF6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>6321-671_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_89EC9D35-6C36-4C26-914D-E64A0A918670"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_709AE905-ECC1-44CA-B67F-6A7B4C6E3E20"/>
  </cim:Terminal>
  <cim:Asset rdf:ID="_9C47F924-DF54-4B6B-A612-299648E3167C">
    <cim:Asset.AssetInfo rdf:resource="#_A798E8BE-E02C-4F45-B87D-86483BB28438"/>
    <cim:Asset.PowerSystemResources rdf:resource="#_4C911B1C-D7D3-4A44-906E-640A358355DA"/>
    <cim:IdentifiedObject.mRID>_9C47F924-DF54-4B6B-A612-299648E3167C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>TankAsset_cimxfmrcode_object_162_a</cim:IdentifiedObject.name>
  </cim:Asset>
  <cim:PositionPoint rdf:ID="_830C947F-E6F3-4C5D-A9A3-579B30D3B6FC">
    <cim:PositionPoint.Location rdf:resource="#_12227F9C-9332-466D-9D28-D17BFE449CCD"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Analog rdf:ID="_ec1740d1-4231-4ee7-9b26-aa882ef44592">
    <cim:IdentifiedObject.mRID>_ec1740d1-4231-4ee7-9b26-aa882ef44592</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_18_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_D65EA56B-6042-4839-840C-E68E3BB6EB12"/>
    <cim:Measurement.Terminal rdf:resource="#_63FF6136-655E-4B17-926D-8AA15C1BA3D4"/>
  </cim:Analog>
  <cim:ConnectivityNode rdf:ID="_01632394-C8B5-4D5C-AFF3-9BF612677A73">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_6061B5E4-E98F-42AF-898C-94E04E06A6FA"/>
    <cim:ConnectivityNode.TopologicalNode rdf:resource="#_6F1B8E8A-4300-4A41-A32B-E4AFE9DEC990"/>
    <cim:IdentifiedObject.mRID>_01632394-C8B5-4D5C-AFF3-9BF612677A73</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>trip_node12</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:BaseVoltage rdf:ID="_06188CF3-807B-45B9-94E2-1C7D852B99E2">
    <cim:BaseVoltage.nominalVoltage>4160</cim:BaseVoltage.nominalVoltage>
    <cim:IdentifiedObject.mRID>_06188CF3-807B-45B9-94E2-1C7D852B99E2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>BaseV_4.1600</cim:IdentifiedObject.name>
  </cim:BaseVoltage>
  <cim:PhotovoltaicUnit rdf:ID="_527D7BFA-A1B5-47AD-8BAA-22927085C117">
    <cim:IdentifiedObject.mRID>_527D7BFA-A1B5-47AD-8BAA-22927085C117</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>pv2_utility_der_611c</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_A25FD5EE-0409-4094-AEE6-096EC83EA298"/>
    <cim:PowerElectronicsUnit.maxP>250000</cim:PowerElectronicsUnit.maxP>
    <cim:PowerElectronicsUnit.minP>50000</cim:PowerElectronicsUnit.minP>
  </cim:PhotovoltaicUnit>
  <cim:Analog rdf:ID="_b43ecc5e-9048-41ee-8d45-90d73973181a">
    <cim:IdentifiedObject.mRID>_b43ecc5e-9048-41ee-8d45-90d73973181a</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_111_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_E9063FE9-FD91-422B-845E-DD237B6A22D3"/>
    <cim:Measurement.Terminal rdf:resource="#_EEE81A6A-648F-42C3-A1C6-A11A8DBFAA68"/>
  </cim:Analog>
  <cim:Location rdf:ID="_8E1B7701-95C4-4A8D-8BDB-47757702C6A6">
    <cim:IdentifiedObject.mRID>_8E1B7701-95C4-4A8D-8BDB-47757702C6A6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_9_240v_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:PowerTransformer rdf:ID="_4F0FAA61-8E55-431E-A0F9-028AEAC33700">
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_4F0FAA61-8E55-431E-A0F9-028AEAC33700</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_E0C8B8FB-E4DF-4A47-A836-0A0211BE33B1"/>
    <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Analog rdf:ID="_c08f1497-3bde-496a-ab22-83ce2bfabd6c">
    <cim:IdentifiedObject.mRID>_c08f1497-3bde-496a-ab22-83ce2bfabd6c</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_112_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_5754EC96-8FD1-498F-839F-B71977D5CC11"/>
    <cim:Measurement.Terminal rdf:resource="#_9AC6AF0E-7415-46C7-BA08-70B2C635F9BA"/>
  </cim:Analog>
  <cim:PositionPoint rdf:ID="_32E86C26-F6BB-4AAB-A959-A61A6158D8B5">
    <cim:PositionPoint.Location rdf:resource="#_A25FD5EE-0409-4094-AEE6-096EC83EA298"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:PowerTransformer rdf:ID="_04654B66-77AF-46F6-8ED5-CE369BF45BF4">
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_04654B66-77AF-46F6-8ED5-CE369BF45BF4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_9</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_5F9179F8-B628-4AD3-AAF8-6D90A0EF2BEF"/>
    <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:ACLineSegmentPhase rdf:ID="_7C06F255-07BB-469A-B80E-81ED5E2314EA">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_61127E5A-10E3-49D4-9D8A-19257EED82CE"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_7C06F255-07BB-469A-B80E-81ED5E2314EA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_120_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_7B0D12F1-C7D4-4066-A35F-3D6FC2887B92"/>
  </cim:ACLineSegmentPhase>
  <cim:Location rdf:ID="_C6B4AA8C-BCBA-46E0-9995-5C55E4FB6750">
    <cim:IdentifiedObject.mRID>_C6B4AA8C-BCBA-46E0-9995-5C55E4FB6750</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_138_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:Terminal rdf:ID="_5EA9EBB4-B9F7-4E64-BF0C-9EEE61D1D63D">
    <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_5EA9EBB4-B9F7-4E64-BF0C-9EEE61D1D63D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_9_T3</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_04654B66-77AF-46F6-8ED5-CE369BF45BF4"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_46487C49-3200-4461-83CB-D67C17491C5A"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3EBE7A6C-EC34-4315-8356-10FB77ACF2BA">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_FC8390EC-EA25-49DF-9422-16DB50ED1C57"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_3EBE7A6C-EC34-4315-8356-10FB77ACF2BA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_141_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_4C6738AB-1637-4CE0-B200-E4866699FF50"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_62232C83-671F-43F8-83CB-09B1F8B6BAA6"/>
  </cim:Terminal>
  <cim:EnergyConsumerPhase rdf:ID="_23FFD5DA-36B5-4A49-8BDC-B6D2DFC7D1C7">
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_BC40E299-0F28-4E61-AF6E-F5DEC7D78570"/>
    <cim:EnergyConsumerPhase.p>2920</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:EnergyConsumerPhase.q>794.5</cim:EnergyConsumerPhase.q>
    <cim:IdentifiedObject.mRID>_23FFD5DA-36B5-4A49-8BDC-B6D2DFC7D1C7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_8_240v_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_C45B3605-2743-464F-A04C-63E109B2D1D7"/>
  </cim:EnergyConsumerPhase>
  <cim:Terminal rdf:ID="_B26E7874-FA15-4527-A4CC-DD128D8950F7">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_B26E7874-FA15-4527-A4CC-DD128D8950F7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_149_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_17197AE6-E993-408F-A93D-48F02DCEDF46"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_245A04F2-4CAA-41F9-953B-174D4D8D085D"/>
  </cim:Terminal>
  <cim:TopologicalNode rdf:ID="_D1EEE66B-892A-43DF-9A70-5A0736A9CA0C">
    <cim:IdentifiedObject.mRID>_D1EEE66B-892A-43DF-9A70-5A0736A9CA0C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>node_630</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:LinearShuntCompensator rdf:ID="_B3BC2911-9916-48D9-9249-386D7FE0B49A">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_06188CF3-807B-45B9-94E2-1C7D852B99E2"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_B3BC2911-9916-48D9-9249-386D7FE0B49A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>cap1</cim:IdentifiedObject.name>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.052006287</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:PowerSystemResource.Location rdf:resource="#_787B3B22-B772-4D2A-B30B-1CF6153CF304"/>
    <cim:ShuntCompensator.aVRDelay>0</cim:ShuntCompensator.aVRDelay>
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>4160</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:ShuntCompensator.sections>1</cim:ShuntCompensator.sections>
  </cim:LinearShuntCompensator>
  <cim:PositionPoint rdf:ID="_4354DA6F-DAE2-40AA-8CA2-2927D59F4C3E">
    <cim:PositionPoint.Location rdf:resource="#_175FD55A-022A-42AB-9F48-13C8895F88A8"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Analog rdf:ID="_7adebd66-f17e-4815-8344-5b10aaba5d2d">
    <cim:IdentifiedObject.mRID>_7adebd66-f17e-4815-8344-5b10aaba5d2d</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_10_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_DE68A143-4E89-4574-9B81-D1EF57E541E9"/>
    <cim:Measurement.Terminal rdf:resource="#_FFAC760B-48E1-4C5A-A6D9-BA86E2A390A4"/>
  </cim:Analog>
  <cim:ConnectivityNode rdf:ID="_62232C83-671F-43F8-83CB-09B1F8B6BAA6">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_6061B5E4-E98F-42AF-898C-94E04E06A6FA"/>
    <cim:ConnectivityNode.TopologicalNode rdf:resource="#_E7120FBA-6097-4779-90A9-FB4EE73ACBE8"/>
    <cim:IdentifiedObject.mRID>_62232C83-671F-43F8-83CB-09B1F8B6BAA6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>trip_node2</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:Analog rdf:ID="_c9f91aa1-6c5a-4906-ae46-5b7c17de92e6">
    <cim:IdentifiedObject.mRID>_c9f91aa1-6c5a-4906-ae46-5b7c17de92e6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_121_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_4AC00BF0-96C1-458A-9356-39F34DD35721"/>
    <cim:Measurement.Terminal rdf:resource="#_1CBB8B13-E87B-4221-B4C8-A5FEFE62BE3A"/>
  </cim:Analog>
  <cim:ACLineSegment rdf:ID="_5BAAF850-0709-4F0F-A351-18BA61E9A37D">
    <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_0872FE6F-B483-4FA9-BB8E-4E3A311C93CB"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:Conductor.length>0.3048</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_5BAAF850-0709-4F0F-A351-18BA61E9A37D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_129</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_7151B06C-E505-4D57-B978-19CE3B8DC776"/>
  </cim:ACLineSegment>
  <cim:NoLoadTest rdf:ID="_C2B4CA79-3700-45AC-BC40-BE139FDE2955">
    <cim:IdentifiedObject.mRID>_C2B4CA79-3700-45AC-BC40-BE139FDE2955</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>xfcode_bs_config_634_1</cim:IdentifiedObject.name>
    <cim:NoLoadTest.EnergisedEnd rdf:resource="#_1E2E6C15-D79B-408B-AE2C-ADFAD6CACE85"/>
    <cim:NoLoadTest.energisedEndVoltage>277</cim:NoLoadTest.energisedEndVoltage>
    <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
    <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
    <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
    <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
    <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
    <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
  </cim:NoLoadTest>
  <cim:Analog rdf:ID="_ab1af4cf-1973-4908-bf98-bbee32c0bfd5">
    <cim:IdentifiedObject.mRID>_ab1af4cf-1973-4908-bf98-bbee32c0bfd5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_632-633_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_8D8D791F-1E11-48F0-98EC-12560D00A038"/>
    <cim:Measurement.Terminal rdf:resource="#_63650E9C-AED6-4031-82BB-E39554F23D97"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_dd74167c-317c-4ec3-a3be-b085ef3dfe8f">
    <cim:IdentifiedObject.mRID>_dd74167c-317c-4ec3-a3be-b085ef3dfe8f</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_124_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_7C400EED-4613-494E-A805-DBC904EE88F5"/>
    <cim:Measurement.Terminal rdf:resource="#_75F58CAA-05BE-4FB1-A605-1AEC0DC6CD01"/>
  </cim:Analog>
  <cim:PerLengthPhaseImpedance rdf:ID="_61E3924B-5864-45D0-9497-C5FFCBC548F0">
    <cim:IdentifiedObject.mRID>_61E3924B-5864-45D0-9497-C5FFCBC548F0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_22</cim:IdentifiedObject.name>
    <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
  </cim:PerLengthPhaseImpedance>
  <cim:TransformerCoreAdmittance rdf:ID="_44E0BA61-A37E-4BAA-8E71-251A57A60721">
    <cim:IdentifiedObject.mRID>_44E0BA61-A37E-4BAA-8E71-251A57A60721</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>source_650_Yc</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.b>0</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0>0</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g>0</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0>0</cim:TransformerCoreAdmittance.g0>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="#_F533D466-A618-48FE-8190-A8C734F4B711"/>
  </cim:TransformerCoreAdmittance>
  <cim:Terminal rdf:ID="_289E66AF-A009-4FC4-A7DB-9E63A86AEED2">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_880B7F4A-80BD-448A-AFC7-AAD83C9497B4"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_289E66AF-A009-4FC4-A7DB-9E63A86AEED2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_10_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_BEBB810B-D000-4B8A-B3B6-F162B0E4AF6C"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_44424D47-E0A5-4989-BBBB-824BC2035D91"/>
  </cim:Terminal>
  <cim:PositionPoint rdf:ID="_247460F6-CE5C-4EC6-9F6F-28D6F89A8FCB">
    <cim:PositionPoint.Location rdf:resource="#_8A54E85B-A341-4625-ACBA-9BC9D8E2F258"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>270</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:TopologicalNode rdf:ID="_7E7C6942-078E-4D2D-99DA-649279739A70">
    <cim:IdentifiedObject.mRID>_7E7C6942-078E-4D2D-99DA-649279739A70</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>node_6321</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:Analog rdf:ID="_35a32dcc-d9ad-407f-9f8f-118989983a0c">
    <cim:IdentifiedObject.mRID>_35a32dcc-d9ad-407f-9f8f-118989983a0c</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_632-633_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_8D8D791F-1E11-48F0-98EC-12560D00A038"/>
    <cim:Measurement.Terminal rdf:resource="#_63650E9C-AED6-4031-82BB-E39554F23D97"/>
  </cim:Analog>
  <cim:PhaseImpedanceData rdf:ID="_91A0332D-6DD2-4C71-A765-C71E548D3F81">
    <cim:PhaseImpedanceData.b>-1.4054757E-010</cim:PhaseImpedanceData.b>
    <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6252ED27-AFFF-416C-A35C-3979B1F2FD53"/>
    <cim:PhaseImpedanceData.r>9.5371779E-005</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
    <cim:PhaseImpedanceData.x>0.00023919001</cim:PhaseImpedanceData.x>
  </cim:PhaseImpedanceData>
  <cim:Analog rdf:ID="_459a0173-ed7e-49e2-8f31-f7bf0c3e1a8f">
    <cim:IdentifiedObject.mRID>_459a0173-ed7e-49e2-8f31-f7bf0c3e1a8f</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_17_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_1B89C6C4-B210-45FD-B0B1-DD1BCFCE8982"/>
    <cim:Measurement.Terminal rdf:resource="#_52A5E3E2-17D4-4B05-9441-4215A4F9E883"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_0427515c-6b23-4f0e-86ab-9d78887c4fd6">
    <cim:IdentifiedObject.mRID>_0427515c-6b23-4f0e-86ab-9d78887c4fd6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_671-684_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_DE3D8A62-07CD-4ACD-9963-1D372ABB9E20"/>
    <cim:Measurement.Terminal rdf:resource="#_D6829B4E-C7FB-40B1-BBC4-79A034C336FE"/>
  </cim:Analog>
  <cim:PositionPoint rdf:ID="_51BE259D-7F5F-4D92-A841-21E40BB41940">
    <cim:PositionPoint.Location rdf:resource="#_3ED824D1-D529-4DB4-8ED7-2ACF95034A14"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>5</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>80</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:EnergyConsumerPhase rdf:ID="_466AFF94-9AD0-49B5-BB17-19B0A9EAD7CC">
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_6E5AE077-2843-4D21-910B-EC70A56B0578"/>
    <cim:EnergyConsumerPhase.p>2920</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:EnergyConsumerPhase.q>794.5</cim:EnergyConsumerPhase.q>
    <cim:IdentifiedObject.mRID>_466AFF94-9AD0-49B5-BB17-19B0A9EAD7CC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_31_240v_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_83B6F178-2830-4B0A-BA6F-3227BCEE3789"/>
  </cim:EnergyConsumerPhase>
  <cim:Analog rdf:ID="_0596856f-ca99-47b4-9615-12a8cb6711ee">
    <cim:IdentifiedObject.mRID>_0596856f-ca99-47b4-9615-12a8cb6711ee</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_117_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_583DDA6E-D282-4C02-B4A1-7214F75205E1"/>
    <cim:Measurement.Terminal rdf:resource="#_725716D7-C828-4220-A641-86BED1ED4293"/>
  </cim:Analog>
  <cim:PositionPoint rdf:ID="_E132B76B-BA8D-49EA-B012-7E43EEAA5AB9">
    <cim:PositionPoint.Location rdf:resource="#_ED2F15E1-AD6C-42BE-9E52-3266208E5722"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>115</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:PhaseImpedanceData rdf:ID="_B187E878-3417-4854-AB52-542D7BA582D1">
    <cim:PhaseImpedanceData.b>-1.4054757E-010</cim:PhaseImpedanceData.b>
    <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_52BFE1E1-91E0-4BD2-82BC-E9EA4A5FD598"/>
    <cim:PhaseImpedanceData.r>9.6903459E-005</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
    <cim:PhaseImpedanceData.x>0.00031173012</cim:PhaseImpedanceData.x>
  </cim:PhaseImpedanceData>
  <cim:EnergyConsumerPhase rdf:ID="_24F25133-C749-4D63-AE68-1741E109D04B">
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_E9DBAB1C-D9CE-4499-AF17-963DAD6531B0"/>
    <cim:EnergyConsumerPhase.p>2920</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
    <cim:EnergyConsumerPhase.q>794.5</cim:EnergyConsumerPhase.q>
    <cim:IdentifiedObject.mRID>_24F25133-C749-4D63-AE68-1741E109D04B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_35_240v_s1</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_D8AAB9AB-C33C-45CB-85DB-526451D3DFCF"/>
  </cim:EnergyConsumerPhase>
  <cim:Location rdf:ID="_5BE21935-0C34-42D4-9B1B-5E504680DFF1">
    <cim:IdentifiedObject.mRID>_5BE21935-0C34-42D4-9B1B-5E504680DFF1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_6_240v_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:OperationalLimitSet rdf:ID="_5F3BF8B0-C43D-4536-A78B-452682A8234E">
    <cim:IdentifiedObject.mRID>_5F3BF8B0-C43D-4536-A78B-452682A8234E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_168.6_224.8</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:ACLineSegmentPhase rdf:ID="_B9E692E8-2573-4C9D-874D-0977B86712EF">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_8D8D791F-1E11-48F0-98EC-12560D00A038"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_B9E692E8-2573-4C9D-874D-0977B86712EF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>632-633_C</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_C69FB7ED-537A-4738-B1A8-6F4B3004884C"/>
  </cim:ACLineSegmentPhase>
  <cim:Terminal rdf:ID="_F6ED6BAC-FEBC-4616-9CBE-50B7B83AAA6A">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_FC8390EC-EA25-49DF-9422-16DB50ED1C57"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_F6ED6BAC-FEBC-4616-9CBE-50B7B83AAA6A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>671-680_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_2E391618-F694-4AC5-A255-185963DB6CAB"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_709AE905-ECC1-44CA-B67F-6A7B4C6E3E20"/>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_010455FB-CB6A-4FC2-83BF-1ED104EFACD9">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_29C2E719-55DB-4C2B-B57E-2B8036EDBEE5"/>
    <cim:ConnectivityNode.TopologicalNode rdf:resource="#_58215D05-DD6D-490A-8AB7-4AEF6A2CABD3"/>
    <cim:IdentifiedObject.mRID>_010455FB-CB6A-4FC2-83BF-1ED104EFACD9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>node_632</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:Asset rdf:ID="_1091F694-2BC9-4D87-B832-BB4C67DFC2AC">
    <cim:Asset.AssetInfo rdf:resource="#_B976B32F-2F8D-4DAA-83A4-E17EFDD8B8C3"/>
    <cim:Asset.PowerSystemResources rdf:resource="#_2215476B-192A-4C80-A634-BDF3F5F00DF1"/>
    <cim:IdentifiedObject.mRID>_1091F694-2BC9-4D87-B832-BB4C67DFC2AC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>TankAsset_xfcode_cs_config_634</cim:IdentifiedObject.name>
  </cim:Asset>
  <cim:PowerTransformer rdf:ID="_B280B056-6925-448E-840C-E905E8355FDC">
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_B280B056-6925-448E-840C-E905E8355FDC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_1</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_289B4F63-F56A-49DF-8B2E-2A908A0AE65D"/>
    <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:ACLineSegmentPhase rdf:ID="_075737E4-BF10-4AA9-BF6E-61B497E891F1">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5BAAF850-0709-4F0F-A351-18BA61E9A37D"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_075737E4-BF10-4AA9-BF6E-61B497E891F1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_129_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_7151B06C-E505-4D57-B978-19CE3B8DC776"/>
  </cim:ACLineSegmentPhase>
  <cim:Location rdf:ID="_5F9EF81B-CA51-46F5-9A5E-135A29DD4349">
    <cim:IdentifiedObject.mRID>_5F9EF81B-CA51-46F5-9A5E-135A29DD4349</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_7_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:EnergyConsumer rdf:ID="_91B8D642-9F80-407D-8D61-2D7DC53C29A4">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
    <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_9FE2B267-FF3B-4B2B-A71A-3C28F6840839"/>
    <cim:EnergyConsumer.p>5840</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:EnergyConsumer.q>1589</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_91B8D642-9F80-407D-8D61-2D7DC53C29A4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_23_240v</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_D3F046CF-7DBC-4779-BB57-4CD1E0B62F31"/>
  </cim:EnergyConsumer>
  <cim:Analog rdf:ID="_82e47f41-f8f2-4d14-8c8f-4a1d3a509a35">
    <cim:IdentifiedObject.mRID>_82e47f41-f8f2-4d14-8c8f-4a1d3a509a35</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_39_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_5BCBF6E9-3B27-4A2C-94FB-A89ADAA64FEC"/>
    <cim:Measurement.Terminal rdf:resource="#_31B9575D-1000-4046-8818-5CA246DC6381"/>
  </cim:Analog>
  <cim:Terminal rdf:ID="_304F3F08-0EF9-4810-9253-03D20C71FB3E">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_304F3F08-0EF9-4810-9253-03D20C71FB3E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_14_240v_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3B0AC42A-CC4C-43F6-A2A5-4AE9CFF7F107"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_9C9908A4-92CE-4258-84C1-6A1A98C88693"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_89EE02D5-C1E7-408D-B721-92A605A760CA">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_89EE02D5-C1E7-408D-B721-92A605A760CA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_29_240v_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_64421C2E-9979-48A6-A7AE-21C9DAF1D63F"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_0823A902-22D9-478C-A6BD-B2C8C87B1A85"/>
  </cim:Terminal>
  <cim:Analog rdf:ID="_a77fd03b-f665-46b7-9986-b3c7babdeab7">
    <cim:IdentifiedObject.mRID>_a77fd03b-f665-46b7-9986-b3c7babdeab7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>PowerTransformer_source_650_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_DE553E36-2855-4824-9CD5-17FA7A1ABC91"/>
    <cim:Measurement.Terminal rdf:resource="#_B282C494-2703-4767-BA67-05DA2ED459AF"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_b308278f-8a74-4998-9326-fb2322894668">
    <cim:IdentifiedObject.mRID>_b308278f-8a74-4998-9326-fb2322894668</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_146_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_84C6F935-B266-4836-9DFA-81A0811CD982"/>
    <cim:Measurement.Terminal rdf:resource="#_CE25141E-21FF-4560-BE4F-9E0B19E8D1DC"/>
  </cim:Analog>
  <cim:TransformerTankEnd rdf:ID="_8E356831-E793-4870-8E98-BC0A67EF1BD6">
    <cim:IdentifiedObject.mRID>_8E356831-E793-4870-8E98-BC0A67EF1BD6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_13_End_2</cim:IdentifiedObject.name>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.Terminal rdf:resource="#_4DA2E3C8-1973-45A2-9217-7C5078E76DC5"/>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_923595D6-1619-426D-9D33-268E378C14CB"/>
    <cim:TransformerTankEnd.reversed>false</cim:TransformerTankEnd.reversed>
  </cim:TransformerTankEnd>
  <cim:Terminal rdf:ID="_EA556135-940C-4A87-ADFA-10FD9AD306AE">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_EA556135-940C-4A87-ADFA-10FD9AD306AE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_110_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_DA586C67-91E2-4ED0-9576-BF54CEA90D74"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_7DB309E6-6BBA-42D5-A419-7ACF46BF1EC9"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_F502903A-F729-421D-B52B-F0E4DD9A9D8D">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_FC8390EC-EA25-49DF-9422-16DB50ED1C57"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_F502903A-F729-421D-B52B-F0E4DD9A9D8D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>632-6321_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_EC02ED43-BAB9-406A-9481-4D65204472D1"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_010455FB-CB6A-4FC2-83BF-1ED104EFACD9"/>
  </cim:Terminal>
  <cim:PositionPoint rdf:ID="_09EFC479-9F68-4FF6-A139-0715489DBC4A">
    <cim:PositionPoint.Location rdf:resource="#_DA0BB5BF-2421-4D87-A35E-5EE1971FBC3C"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Analog rdf:ID="_cdd8f6a6-458d-43c6-8440-3aca59ebc62f">
    <cim:IdentifiedObject.mRID>_cdd8f6a6-458d-43c6-8440-3aca59ebc62f</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_132_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_0CA5DC46-3933-49BD-AC73-08C4C817CEB8"/>
    <cim:Measurement.Terminal rdf:resource="#_592399E6-F840-44AC-A6F9-66C86BE5C007"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_1cdaf6b3-29c0-4c1a-96ff-abfd964e4b1c">
    <cim:IdentifiedObject.mRID>_1cdaf6b3-29c0-4c1a-96ff-abfd964e4b1c</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_632-633_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_8D8D791F-1E11-48F0-98EC-12560D00A038"/>
    <cim:Measurement.Terminal rdf:resource="#_63650E9C-AED6-4031-82BB-E39554F23D97"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_f9e0b2b7-f3b2-416a-9da2-edfecc04952a">
    <cim:IdentifiedObject.mRID>_f9e0b2b7-f3b2-416a-9da2-edfecc04952a</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>PowerElectronicsConnection_PhotovoltaicUnit_pv1_utility_der_646bc</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_B1C5C0AF-EBE8-4D99-894A-C93D037F9A26"/>
    <cim:Measurement.Terminal rdf:resource="#_FD767320-277B-463F-AF34-F323AEE25338"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_42319e9c-3ad2-43cc-a9f3-a0ecd1c9e450">
    <cim:IdentifiedObject.mRID>_42319e9c-3ad2-43cc-a9f3-a0ecd1c9e450</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_138_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_BAD57E46-4F42-4DF8-9743-26EA564CD2A2"/>
    <cim:Measurement.Terminal rdf:resource="#_04EFD1DB-B2A2-4DE7-B713-24C8A7FEF51D"/>
  </cim:Analog>
  <cim:TransformerTankEnd rdf:ID="_B1ADBE2E-E440-4A0A-ADA6-355004574707">
    <cim:IdentifiedObject.mRID>_B1ADBE2E-E440-4A0A-ADA6-355004574707</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_4_End_2</cim:IdentifiedObject.name>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.Terminal rdf:resource="#_7DEDEB3C-AC5D-41A0-99A9-154227FFEB57"/>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_2215476B-192A-4C80-A634-BDF3F5F00DF1"/>
    <cim:TransformerTankEnd.reversed>false</cim:TransformerTankEnd.reversed>
  </cim:TransformerTankEnd>
  <cim:EnergyConsumerPhase rdf:ID="_ABDCED20-04A0-43CB-8D26-7E303DD8715B">
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_A6F3C310-AFA6-4CA8-8FD2-8E5F317AEDC3"/>
    <cim:EnergyConsumerPhase.p>2920</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
    <cim:EnergyConsumerPhase.q>794.5</cim:EnergyConsumerPhase.q>
    <cim:IdentifiedObject.mRID>_ABDCED20-04A0-43CB-8D26-7E303DD8715B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_38_240v_s1</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_F8CB3E37-F067-4EDB-B897-08354D229CFF"/>
  </cim:EnergyConsumerPhase>
  <cim:Terminal rdf:ID="_099FB4B4-E44A-439C-B57C-60211465C9E0">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_099FB4B4-E44A-439C-B57C-60211465C9E0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_30_240v_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_632298D2-C454-4B73-80C9-E2F52CD95D84"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_4121E788-52A8-4608-9B76-EB4BC0D098B7"/>
  </cim:Terminal>
  <cim:TopologicalNode rdf:ID="_39C8358B-6B2B-4683-91C7-D0B247FE7A98">
    <cim:IdentifiedObject.mRID>_39C8358B-6B2B-4683-91C7-D0B247FE7A98</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>trip_node10</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:ACLineSegmentPhase rdf:ID="_41781B31-AA3C-465D-9748-4F5BE300DBA8">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_BAD57E46-4F42-4DF8-9743-26EA564CD2A2"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_41781B31-AA3C-465D-9748-4F5BE300DBA8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_138_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_C6B4AA8C-BCBA-46E0-9995-5C55E4FB6750"/>
  </cim:ACLineSegmentPhase>
  <cim:PositionPoint rdf:ID="_DDDCF0FA-87D0-4ECE-BE3E-BC5E3D0AD20D">
    <cim:PositionPoint.Location rdf:resource="#_B3E9D1AA-296C-4E1B-A8D9-D65A28D45028"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Analog rdf:ID="_c5887e02-6065-446a-b803-c67aad30b425">
    <cim:IdentifiedObject.mRID>_c5887e02-6065-446a-b803-c67aad30b425</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_113_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_4A072173-AD9E-4E20-AB2B-9B4C03041C5F"/>
    <cim:Measurement.Terminal rdf:resource="#_B99E691C-807B-402A-9B95-6C012BEA1446"/>
  </cim:Analog>
  <cim:EnergyConsumerPhase rdf:ID="_BA34160C-AB94-4102-B42D-B2FFDB644E1F">
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_64B7F49A-1261-4E09-8649-931B5EDBC631"/>
    <cim:EnergyConsumerPhase.p>2920</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:EnergyConsumerPhase.q>794.5</cim:EnergyConsumerPhase.q>
    <cim:IdentifiedObject.mRID>_BA34160C-AB94-4102-B42D-B2FFDB644E1F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_25_240v_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_39EA8306-D0EC-439B-93AB-74343CCC368D"/>
  </cim:EnergyConsumerPhase>
  <cim:Analog rdf:ID="_f33d3e23-7f29-4c53-a10b-d939ac9581ed">
    <cim:IdentifiedObject.mRID>_f33d3e23-7f29-4c53-a10b-d939ac9581ed</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_149_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_17197AE6-E993-408F-A93D-48F02DCEDF46"/>
    <cim:Measurement.Terminal rdf:resource="#_19B968EB-5E1B-4E36-B9CC-52D26C8948D8"/>
  </cim:Analog>
  <cim:Terminal rdf:ID="_227A7B31-6F6E-475C-93A3-22FE911FAFEB">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_227A7B31-6F6E-475C-93A3-22FE911FAFEB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_23_240v_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_91B8D642-9F80-407D-8D61-2D7DC53C29A4"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_F8E93C47-BE73-4FF6-9B6C-824CF87D5478"/>
  </cim:Terminal>
  <cim:VoltageLimit rdf:ID="_1BD56B98-1F96-4311-9268-380EA9519D63">
    <cim:IdentifiedObject.mRID>_1BD56B98-1F96-4311-9268-380EA9519D63</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimV_0.2080_RangeAHi</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6061B5E4-E98F-42AF-898C-94E04E06A6FA"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_0AF7004D-8ED4-4C6D-9081-5BC6C24BBFC9"/>
    <cim:VoltageLimit.value>218.4</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:ACLineSegmentPhase rdf:ID="_57334092-19E8-4FCF-9BF6-B67CB19A1077">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_DE3D8A62-07CD-4ACD-9963-1D372ABB9E20"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
    <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_57334092-19E8-4FCF-9BF6-B67CB19A1077</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>671-684_C</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_EDD211AB-36F7-4B49-A96D-233B8D66C22D"/>
  </cim:ACLineSegmentPhase>
  <cim:ACLineSegmentPhase rdf:ID="_6508E0F0-EDB8-4463-BEE7-5834219E75CE">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_F88C7659-FBD7-48E0-946B-E3BBD0FFD853"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
    <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_6508E0F0-EDB8-4463-BEE7-5834219E75CE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_131_s1</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_35B912D1-8252-4607-8E13-E52EF435D889"/>
  </cim:ACLineSegmentPhase>
  <cim:OperationalLimitSet rdf:ID="_880B7F4A-80BD-448A-AFC7-AAD83C9497B4">
    <cim:IdentifiedObject.mRID>_880B7F4A-80BD-448A-AFC7-AAD83C9497B4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_34.4_46.9</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:Analog rdf:ID="_8f3feed6-747e-45ff-9e0e-e3064e1e0168">
    <cim:IdentifiedObject.mRID>_8f3feed6-747e-45ff-9e0e-e3064e1e0168</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_29_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_64421C2E-9979-48A6-A7AE-21C9DAF1D63F"/>
    <cim:Measurement.Terminal rdf:resource="#_89EE02D5-C1E7-408D-B721-92A605A760CA"/>
  </cim:Analog>
  <cim:EnergyConsumer rdf:ID="_5E08E84E-39DF-4E75-817A-69C9B4742803">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
    <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_9FE2B267-FF3B-4B2B-A71A-3C28F6840839"/>
    <cim:EnergyConsumer.p>5840</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:EnergyConsumer.q>1589</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_5E08E84E-39DF-4E75-817A-69C9B4742803</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_9_240v</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_8E1B7701-95C4-4A8D-8BDB-47757702C6A6"/>
  </cim:EnergyConsumer>
  <cim:Analog rdf:ID="_e45cd6d2-1317-45d1-a426-428153fb5ccf">
    <cim:IdentifiedObject.mRID>_e45cd6d2-1317-45d1-a426-428153fb5ccf</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_39_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_5BCBF6E9-3B27-4A2C-94FB-A89ADAA64FEC"/>
    <cim:Measurement.Terminal rdf:resource="#_31B9575D-1000-4046-8818-5CA246DC6381"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_f5bbf091-aac9-46eb-aa0d-b8e80cf33fd0">
    <cim:IdentifiedObject.mRID>_f5bbf091-aac9-46eb-aa0d-b8e80cf33fd0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_7_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_1D266DD6-7538-4D4E-8B22-12D495E6AA90"/>
    <cim:Measurement.Terminal rdf:resource="#_D409B8AF-7393-48FD-B6C0-5BE6BCAE9E12"/>
  </cim:Analog>
  <cim:Terminal rdf:ID="_EEE81A6A-648F-42C3-A1C6-A11A8DBFAA68">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_FC8390EC-EA25-49DF-9422-16DB50ED1C57"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_EEE81A6A-648F-42C3-A1C6-A11A8DBFAA68</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_111_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_E9063FE9-FD91-422B-845E-DD237B6A22D3"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_62232C83-671F-43F8-83CB-09B1F8B6BAA6"/>
  </cim:Terminal>
  <cim:Location rdf:ID="_813D4F0E-F750-4CF4-91E1-EF870C8B8DE3">
    <cim:IdentifiedObject.mRID>_813D4F0E-F750-4CF4-91E1-EF870C8B8DE3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_127_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:Analog rdf:ID="_a8aaf5b7-5b9e-4bd0-b868-91de8154a827">
    <cim:IdentifiedObject.mRID>_a8aaf5b7-5b9e-4bd0-b868-91de8154a827</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>LoadBreakSwitch_j1_Current</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>A</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_B25234EF-0E55-4CBB-8B2F-9140415FD80A"/>
    <cim:Measurement.Terminal rdf:resource="#_73F0F043-AA6B-41A9-A288-46B1E1571A78"/>
  </cim:Analog>
  <cim:Terminal rdf:ID="_33226BF9-6172-4C9C-92F0-3CEF08B6282F">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_33226BF9-6172-4C9C-92F0-3CEF08B6282F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_2_240v_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_846E7584-29AC-41CE-AE7D-4A43705A56CF"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_0CB1C505-FE56-480D-A044-DB59C51C3F24"/>
  </cim:Terminal>
  <cim:Analog rdf:ID="_29c0067e-afe0-40a4-8d24-a2492199a410">
    <cim:IdentifiedObject.mRID>_29c0067e-afe0-40a4-8d24-a2492199a410</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_23_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_91B8D642-9F80-407D-8D61-2D7DC53C29A4"/>
    <cim:Measurement.Terminal rdf:resource="#_227A7B31-6F6E-475C-93A3-22FE911FAFEB"/>
  </cim:Analog>
  <cim:PositionPoint rdf:ID="_08A0FEB1-9792-4677-BBAD-FF97050101FE">
    <cim:PositionPoint.Location rdf:resource="#_D1162A13-D777-4EAD-9261-3076053712EE"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>440</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>245</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Analog rdf:ID="_0e9c5eaa-2fa4-46cf-80d3-ee09420adcff">
    <cim:IdentifiedObject.mRID>_0e9c5eaa-2fa4-46cf-80d3-ee09420adcff</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_9_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_5E08E84E-39DF-4E75-817A-69C9B4742803"/>
    <cim:Measurement.Terminal rdf:resource="#_40773E09-97BD-43E4-AFC9-1755FF42265C"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_61fcf404-d4c2-4985-9656-09bb022efda6">
    <cim:IdentifiedObject.mRID>_61fcf404-d4c2-4985-9656-09bb022efda6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_8_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_BC40E299-0F28-4E61-AF6E-F5DEC7D78570"/>
    <cim:Measurement.Terminal rdf:resource="#_726762EC-6FBB-4FFA-B685-2E9835507B1E"/>
  </cim:Analog>
  <cim:ACLineSegment rdf:ID="_583DDA6E-D282-4C02-B4A1-7214F75205E1">
    <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_0872FE6F-B483-4FA9-BB8E-4E3A311C93CB"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:Conductor.length>0.3048</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_583DDA6E-D282-4C02-B4A1-7214F75205E1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_117</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_78CF2CA8-DF78-430B-8C9E-3E72915B917E"/>
  </cim:ACLineSegment>
  <cim:Terminal rdf:ID="_9808C15D-AEF5-4BA5-B317-ACF33582C004">
    <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_9808C15D-AEF5-4BA5-B317-ACF33582C004</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_12_T3</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3E3DDD6A-1C0B-478F-B59F-9DF9AB7F44E9"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_01632394-C8B5-4D5C-AFF3-9BF612677A73"/>
  </cim:Terminal>
  <cim:Analog rdf:ID="_c62d2e8c-1a58-4be8-b7ec-325794dea988">
    <cim:IdentifiedObject.mRID>_c62d2e8c-1a58-4be8-b7ec-325794dea988</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>PowerElectronicsConnection_PhotovoltaicUnit_pv2_utility_der_611c</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_926E9848-8887-40A3-A26F-4E9CCA59D978"/>
    <cim:Measurement.Terminal rdf:resource="#_6C129A4C-EF8C-4B54-B1D9-8FF63EBD5B12"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_c4eeca39-8d62-4b20-8445-f8f680150dd3">
    <cim:IdentifiedObject.mRID>_c4eeca39-8d62-4b20-8445-f8f680150dd3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_144_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_7BCB5F9A-295D-4555-A04B-8C7331FFCB49"/>
    <cim:Measurement.Terminal rdf:resource="#_B970EEB8-9AB1-49A8-9183-142C2236B1B1"/>
  </cim:Analog>
  <cim:OperationalLimitSet rdf:ID="_DAC60B88-6D39-43C1-BB0E-78AD264D746D">
    <cim:IdentifiedObject.mRID>_DAC60B88-6D39-43C1-BB0E-78AD264D746D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimV_115.0000</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:Terminal rdf:ID="_1CBB8B13-E87B-4221-B4C8-A5FEFE62BE3A">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_FC8390EC-EA25-49DF-9422-16DB50ED1C57"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_1CBB8B13-E87B-4221-B4C8-A5FEFE62BE3A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_121_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_4AC00BF0-96C1-458A-9356-39F34DD35721"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_01632394-C8B5-4D5C-AFF3-9BF612677A73"/>
  </cim:Terminal>
  <cim:VoltageLimit rdf:ID="_6C27EE95-A1F4-4292-B077-BA70ED3AD36E">
    <cim:IdentifiedObject.mRID>_6C27EE95-A1F4-4292-B077-BA70ED3AD36E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimV_115.0000_RangeBHi</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_DAC60B88-6D39-43C1-BB0E-78AD264D746D"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_03362026-72AD-405F-A17F-DFE60F7E1339"/>
    <cim:VoltageLimit.value>121708.33</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:PositionPoint rdf:ID="_44C9FA8F-CFD1-452F-B53D-34C2F96334B4">
    <cim:PositionPoint.Location rdf:resource="#_A98F1F49-5D45-46E6-9120-2D6182D5F5AB"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>460</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>270</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:ACLineSegmentPhase rdf:ID="_24E16942-FBD6-445E-839B-3761FEE3952F">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_3249A301-93E2-4C44-BED8-2FB9D1012050"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
    <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_24E16942-FBD6-445E-839B-3761FEE3952F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>692-675_B</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_12227F9C-9332-466D-9D28-D17BFE449CCD"/>
  </cim:ACLineSegmentPhase>
  <cim:PowerTransformer rdf:ID="_C954B86A-4927-41D7-A3C3-A7753D16CF2B">
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_C954B86A-4927-41D7-A3C3-A7753D16CF2B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_15</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_2AFDC718-5F38-4218-B2C1-C93D1425B1D3"/>
    <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:ACLineSegmentPhase rdf:ID="_E263E8C6-F7C1-477E-AFC7-526FF8B836B7">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_42BF9C69-593B-41C1-827C-16614EDE37E3"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_E263E8C6-F7C1-477E-AFC7-526FF8B836B7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_134_a_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_34632911-BA4D-4241-86ED-4C1F6AEC148E"/>
  </cim:ACLineSegmentPhase>
  <cim:Analog rdf:ID="_57dfeb55-cc8c-44dc-a865-cbd0d371dc24">
    <cim:IdentifiedObject.mRID>_57dfeb55-cc8c-44dc-a865-cbd0d371dc24</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>LoadBreakSwitch_671-692_Current</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>A</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_6266A561-5828-4491-92A1-10A4086606F8"/>
    <cim:Measurement.Terminal rdf:resource="#_D6573650-9CDF-450A-A3A8-0DBDA184D03D"/>
  </cim:Analog>
  <cim:Terminal rdf:ID="_72CB344E-13D4-4455-A18E-D626B2650B88">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_72CB344E-13D4-4455-A18E-D626B2650B88</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_2_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_4F0FAA61-8E55-431E-A0F9-028AEAC33700"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_62232C83-671F-43F8-83CB-09B1F8B6BAA6"/>
  </cim:Terminal>
  <cim:PositionPoint rdf:ID="_E7EF5A97-6B2D-4744-9B32-D9890035F9B9">
    <cim:PositionPoint.Location rdf:resource="#_39EA8306-D0EC-439B-93AB-74343CCC368D"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>120</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Terminal rdf:ID="_EDAB1A86-E89E-48FE-990E-5C379609B7D7">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_EDAB1A86-E89E-48FE-990E-5C379609B7D7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_21_240v_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_577B9119-590E-483C-9F66-D201103A82BE"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_2BEB7021-BA6E-4D38-A413-8CDB8E3AB0A0"/>
  </cim:Terminal>
  <cim:ACLineSegment rdf:ID="_A2A29E28-6CAD-44BD-B628-82454A787C10">
    <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_0872FE6F-B483-4FA9-BB8E-4E3A311C93CB"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:Conductor.length>0.3048</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_A2A29E28-6CAD-44BD-B628-82454A787C10</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_139</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_27233EB5-7C4B-4C87-9618-91CEC16BA4B7"/>
  </cim:ACLineSegment>
  <cim:EnergyConsumerPhase rdf:ID="_D523FAEF-33D6-4059-81D0-0F691EB9830D">
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_45F8DAC9-C6AF-4B96-A02E-9E01E724D73D"/>
    <cim:EnergyConsumerPhase.p>2920</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
    <cim:EnergyConsumerPhase.q>794.5</cim:EnergyConsumerPhase.q>
    <cim:IdentifiedObject.mRID>_D523FAEF-33D6-4059-81D0-0F691EB9830D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_37_240v_s1</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_9230DEF0-C7E7-4DCF-A6FD-15DF8B3F0D8E"/>
  </cim:EnergyConsumerPhase>
  <cim:ACLineSegmentPhase rdf:ID="_05B5917C-EE1B-4BE2-9BAE-0F16A534C8D0">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_9F3E2B32-CAEC-4907-A826-66B812ECA1AA"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_05B5917C-EE1B-4BE2-9BAE-0F16A534C8D0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_125_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_7B2E9E01-78A4-43BF-9462-6991D47E63A7"/>
  </cim:ACLineSegmentPhase>
  <cim:TopologicalNode rdf:ID="_79664370-2BE7-45AE-B315-1B5269E7D1C9">
    <cim:IdentifiedObject.mRID>_79664370-2BE7-45AE-B315-1B5269E7D1C9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>trip_node11</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:Analog rdf:ID="_e6fea403-9d05-4e4d-88bf-f2b44a3f682e">
    <cim:IdentifiedObject.mRID>_e6fea403-9d05-4e4d-88bf-f2b44a3f682e</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_8_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_BC40E299-0F28-4E61-AF6E-F5DEC7D78570"/>
    <cim:Measurement.Terminal rdf:resource="#_726762EC-6FBB-4FFA-B685-2E9835507B1E"/>
  </cim:Analog>
  <cim:TransformerTankEnd rdf:ID="_19ED54AE-1677-4508-9FE8-53892AFEB444">
    <cim:IdentifiedObject.mRID>_19ED54AE-1677-4508-9FE8-53892AFEB444</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_12_End_1</cim:IdentifiedObject.name>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_06188CF3-807B-45B9-94E2-1C7D852B99E2"/>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.Terminal rdf:resource="#_3B5590DC-A35C-483E-82C1-520519D8FA79"/>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_059E51CE-7CFA-4930-94B1-FC25740EE4CD"/>
    <cim:TransformerTankEnd.reversed>false</cim:TransformerTankEnd.reversed>
  </cim:TransformerTankEnd>
  <cim:ACLineSegmentPhase rdf:ID="_DF215C5B-6366-4ECB-B167-0DEA7D849C4E">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_CD0EE823-91FE-4F7D-A398-E41D4A4EAB8D"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_DF215C5B-6366-4ECB-B167-0DEA7D849C4E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_143_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_325FAE17-17EC-47B5-83C7-196448F35D04"/>
  </cim:ACLineSegmentPhase>
  <cim:EnergyConsumerPhase rdf:ID="_A4F289B9-2726-4443-A5AB-72BCF97AF82F">
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_1B89C6C4-B210-45FD-B0B1-DD1BCFCE8982"/>
    <cim:EnergyConsumerPhase.p>2920</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:EnergyConsumerPhase.q>794.5</cim:EnergyConsumerPhase.q>
    <cim:IdentifiedObject.mRID>_A4F289B9-2726-4443-A5AB-72BCF97AF82F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_17_240v_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_416C9ECD-170F-4024-9783-B15EC5EC19C2"/>
  </cim:EnergyConsumerPhase>
  <cim:Location rdf:ID="_B6F2F77A-FBB0-4012-9A94-D1EF4B716BB9">
    <cim:IdentifiedObject.mRID>_B6F2F77A-FBB0-4012-9A94-D1EF4B716BB9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_4_240v_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:Terminal rdf:ID="_82C5839A-35C6-4224-BF00-5AF54E384E87">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_FC8390EC-EA25-49DF-9422-16DB50ED1C57"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_82C5839A-35C6-4224-BF00-5AF54E384E87</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_134_a_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_42BF9C69-593B-41C1-827C-16614EDE37E3"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_13D8E46E-8204-45A6-B630-2201E575B71B"/>
  </cim:Terminal>
  <cim:Analog rdf:ID="_eb329c55-6514-4791-97a3-bf4649d8de23">
    <cim:IdentifiedObject.mRID>_eb329c55-6514-4791-97a3-bf4649d8de23</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_37_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_45F8DAC9-C6AF-4B96-A02E-9E01E724D73D"/>
    <cim:Measurement.Terminal rdf:resource="#_1AE1DD0C-E237-4E48-91DB-E8E494089C9C"/>
  </cim:Analog>
  <cim:TransformerEndInfo rdf:ID="_3A3DEF2E-1175-4DB7-917E-98405300B1C0">
    <cim:IdentifiedObject.mRID>_3A3DEF2E-1175-4DB7-917E-98405300B1C0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>xfcode_bs_config_2</cim:IdentifiedObject.name>
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
    <cim:TransformerEndInfo.emergencyS>112500</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
    <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.r>0.001152</cim:TransformerEndInfo.r>
    <cim:TransformerEndInfo.ratedS>75000</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>120</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.shortTermS>82500</cim:TransformerEndInfo.shortTermS>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_2766AECD-24C7-4C17-85EA-98FD546345F2"/>
  </cim:TransformerEndInfo>
  <cim:EnergyConsumer rdf:ID="_632298D2-C454-4B73-80C9-E2F52CD95D84">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
    <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_9FE2B267-FF3B-4B2B-A71A-3C28F6840839"/>
    <cim:EnergyConsumer.p>5840</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:EnergyConsumer.q>1589</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_632298D2-C454-4B73-80C9-E2F52CD95D84</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_30_240v</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_BA1B2194-279A-4BFB-A35A-BD13DC8E1B2A"/>
  </cim:EnergyConsumer>
  <cim:Location rdf:ID="_F9DF0421-DB32-41C0-979D-67FDE6F271BF">
    <cim:IdentifiedObject.mRID>_F9DF0421-DB32-41C0-979D-67FDE6F271BF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_22_240v_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:EnergyConsumerPhase rdf:ID="_8F3E652C-74B1-449C-A784-0086C0DACD2F">
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_1D0A2490-810A-4FCD-A897-2D160D85343E"/>
    <cim:EnergyConsumerPhase.p>2920</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:EnergyConsumerPhase.q>794.5</cim:EnergyConsumerPhase.q>
    <cim:IdentifiedObject.mRID>_8F3E652C-74B1-449C-A784-0086C0DACD2F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_33_240v_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_DA06EB1C-04A9-465F-9C30-428BDD8065C8"/>
  </cim:EnergyConsumerPhase>
  <cim:ACLineSegmentPhase rdf:ID="_44406A29-D65A-4E9A-B074-77D9ABBAAE9E">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_F88C7659-FBD7-48E0-946B-E3BBD0FFD853"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_44406A29-D65A-4E9A-B074-77D9ABBAAE9E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_131_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_35B912D1-8252-4607-8E13-E52EF435D889"/>
  </cim:ACLineSegmentPhase>
  <cim:RegulatingControl rdf:ID="_3CDFC482-B78E-4801-B1CF-88D6829BB70B">
    <cim:IdentifiedObject.mRID>_3CDFC482-B78E-4801-B1CF-88D6829BB70B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>cap2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_E5B00640-81A9-40A9-99D8-853537D11E75"/>
    <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
    <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
    <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
    <cim:RegulatingControl.RegulatingCondEq rdf:resource="#_31EC27C3-A5F7-4F64-85E7-F3B065D9350B"/>
    <cim:RegulatingControl.targetDeadband>550</cim:RegulatingControl.targetDeadband>
    <cim:RegulatingControl.targetValue>2325</cim:RegulatingControl.targetValue>
    <cim:RegulatingControl.Terminal rdf:resource="#_FC8B0465-1922-419C-9318-1EF99176C3A8"/>
  </cim:RegulatingControl>
  <cim:Analog rdf:ID="_0447f012-85a6-4bf8-8b04-d78dcd1deb71">
    <cim:IdentifiedObject.mRID>_0447f012-85a6-4bf8-8b04-d78dcd1deb71</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>LoadBreakSwitch_trunk_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_7CA4ADD1-9985-4AEE-91FE-82B00881DCB9"/>
    <cim:Measurement.Terminal rdf:resource="#_76CFAEB1-3E6A-4A2C-B21B-0041C881481B"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_92cdc1d5-8359-45e7-8799-144da0dd044f">
    <cim:IdentifiedObject.mRID>_92cdc1d5-8359-45e7-8799-144da0dd044f</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_40_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_90C0C666-F74D-4E7A-A1AF-8FA60F5750D0"/>
    <cim:Measurement.Terminal rdf:resource="#_2F61D18C-B86B-4171-9338-EA7BC51057BF"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_c56f18a8-7334-48ce-8c19-32572fc72786">
    <cim:IdentifiedObject.mRID>_c56f18a8-7334-48ce-8c19-32572fc72786</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_3_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_387A348F-63DB-4E99-889D-8D660E5A1B4B"/>
    <cim:Measurement.Terminal rdf:resource="#_B4B3AB8B-AD4B-4992-9A4F-8BC0A3314FBD"/>
  </cim:Analog>
  <cim:Location rdf:ID="_C57EE00B-B72A-48CF-B14A-5807A7877847">
    <cim:IdentifiedObject.mRID>_C57EE00B-B72A-48CF-B14A-5807A7877847</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_145_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:PositionPoint rdf:ID="_3CAE655B-5224-422D-9634-AB110ED261AF">
    <cim:PositionPoint.Location rdf:resource="#_4C72978D-C8E5-4304-A5A2-36529562C1C8"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Location rdf:ID="_8133F064-6A7A-4869-BB70-AB0EC94FA5BA">
    <cim:IdentifiedObject.mRID>_8133F064-6A7A-4869-BB70-AB0EC94FA5BA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_36_240v_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:Terminal rdf:ID="_4095BEB4-DBBE-4D2C-9661-ADAF8B59DA43">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_880B7F4A-80BD-448A-AFC7-AAD83C9497B4"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_4095BEB4-DBBE-4D2C-9661-ADAF8B59DA43</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_9_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_04654B66-77AF-46F6-8ED5-CE369BF45BF4"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_6F454C3B-301A-49D0-9235-36CA9FF4CC91"/>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7AFABF52-4F8E-445D-9C71-F1A2E796932A">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_6061B5E4-E98F-42AF-898C-94E04E06A6FA"/>
    <cim:ConnectivityNode.TopologicalNode rdf:resource="#_06A7E4C2-04EE-42F5-84A9-6998CBE2CD69"/>
    <cim:IdentifiedObject.mRID>_7AFABF52-4F8E-445D-9C71-F1A2E796932A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_3</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:PositionPoint rdf:ID="_92786341-57B7-4A70-8F80-5B793539564A">
    <cim:PositionPoint.Location rdf:resource="#_361D5590-971D-4F72-BB43-41CDEBD4EFFD"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>70</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:ACLineSegmentPhase rdf:ID="_84972F32-879F-4DF8-921E-E85A8C370EB1">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_8E2BD497-6A3E-459E-A4BD-6C07B952CF52"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_84972F32-879F-4DF8-921E-E85A8C370EB1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_135_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_A9AED694-4140-4DE5-8C85-E8DA12BC000E"/>
  </cim:ACLineSegmentPhase>
  <cim:EnergyConsumer rdf:ID="_94E897DA-1AD0-44F3-BA41-FC4F48A89872">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
    <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_9FE2B267-FF3B-4B2B-A71A-3C28F6840839"/>
    <cim:EnergyConsumer.p>5840</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:EnergyConsumer.q>1589</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_94E897DA-1AD0-44F3-BA41-FC4F48A89872</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_41_240v</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_EC6A686D-E131-4BB1-A5D7-196CE2E306F9"/>
  </cim:EnergyConsumer>
  <cim:PositionPoint rdf:ID="_9E301F6A-0F27-4010-BFFD-F9701EEB6C27">
    <cim:PositionPoint.Location rdf:resource="#_175FD55A-022A-42AB-9F48-13C8895F88A8"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>350</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>50</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_60C65F23-98CD-48D5-AC37-B3728221F6EC">
    <cim:PositionPoint.Location rdf:resource="#_416C9ECD-170F-4024-9783-B15EC5EC19C2"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>270</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:EnergyConsumer rdf:ID="_CEA94C78-04E6-426D-B440-570E5CAE1E8D">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
    <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_9FE2B267-FF3B-4B2B-A71A-3C28F6840839"/>
    <cim:EnergyConsumer.p>5840</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:EnergyConsumer.q>1589</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_CEA94C78-04E6-426D-B440-570E5CAE1E8D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_1_240v</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_EAC7DE6C-F517-4113-85EF-E8A15A6564FF"/>
  </cim:EnergyConsumer>
  <cim:PhaseImpedanceData rdf:ID="_0480720B-2CB9-4886-85E3-3681F4AC9F46">
    <cim:PhaseImpedanceData.b>6.5588758E-010</cim:PhaseImpedanceData.b>
    <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3A1FCEC4-036A-4E9E-9B76-FF969066A173"/>
    <cim:PhaseImpedanceData.r>0.00082605708</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
    <cim:PhaseImpedanceData.x>0.00083703671</cim:PhaseImpedanceData.x>
  </cim:PhaseImpedanceData>
  <cim:Analog rdf:ID="_a7a0941c-8ac7-47e1-9da5-7aea79e4181a">
    <cim:IdentifiedObject.mRID>_a7a0941c-8ac7-47e1-9da5-7aea79e4181a</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_113_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_4A072173-AD9E-4E20-AB2B-9B4C03041C5F"/>
    <cim:Measurement.Terminal rdf:resource="#_62BDC75E-76D8-4848-9A77-10C4C3388635"/>
  </cim:Analog>
  <cim:PositionPoint rdf:ID="_9BCE991D-8CBE-438A-A5AA-459AF2A9C525">
    <cim:PositionPoint.Location rdf:resource="#_22A35E8D-D7CD-4FF3-8699-97CA33680585"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>275</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Location rdf:ID="_6E9F800B-6D74-40A9-9A17-3AA2617B04C7">
    <cim:IdentifiedObject.mRID>_6E9F800B-6D74-40A9-9A17-3AA2617B04C7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_24_240v_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:ACLineSegmentPhase rdf:ID="_87443F6D-D5DA-4D89-86B6-746E143D12A7">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_A2A29E28-6CAD-44BD-B628-82454A787C10"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_87443F6D-D5DA-4D89-86B6-746E143D12A7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_139_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_27233EB5-7C4B-4C87-9618-91CEC16BA4B7"/>
  </cim:ACLineSegmentPhase>
  <cim:EnergyConsumerPhase rdf:ID="_6FA29C43-6ACC-4E97-9353-924996949D77">
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_577B9119-590E-483C-9F66-D201103A82BE"/>
    <cim:EnergyConsumerPhase.p>2920</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
    <cim:EnergyConsumerPhase.q>794.5</cim:EnergyConsumerPhase.q>
    <cim:IdentifiedObject.mRID>_6FA29C43-6ACC-4E97-9353-924996949D77</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_21_240v_s1</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_C72B0CC9-DFF3-43B2-9106-2A5228C978F7"/>
  </cim:EnergyConsumerPhase>
  <cim:Terminal rdf:ID="_D7A80542-4215-423B-AD68-CB29FFB99250">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_D7A80542-4215-423B-AD68-CB29FFB99250</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_3_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_982BF595-9F2D-41AC-876D-631B6479CAD1"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_00D48B1D-B681-48AB-AD36-BC632B712E47"/>
  </cim:Terminal>
  <cim:TopologicalNode rdf:ID="_055D0964-5B0D-4BBE-9C89-B24062700DB4">
    <cim:IdentifiedObject.mRID>_055D0964-5B0D-4BBE-9C89-B24062700DB4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_13</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:Terminal rdf:ID="_3F4DB9B1-ED23-41ED-B0FC-9C2A70507DAA">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_3F4DB9B1-ED23-41ED-B0FC-9C2A70507DAA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_162_c_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1AE6A07B-FA92-4AB5-B415-02A6D3A223B6"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_326A7736-10BB-4344-9CD7-45BFBA2B2933"/>
  </cim:Terminal>
  <cim:ACLineSegmentPhase rdf:ID="_3DB983DD-2FE6-44FE-85BB-96B7B10D6B42">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_ABC2232C-7C97-4E63-B566-0B0D1DD359B3"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_3DB983DD-2FE6-44FE-85BB-96B7B10D6B42</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_130_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_DA4835D9-AC9B-4975-BDC8-381381B5F860"/>
  </cim:ACLineSegmentPhase>
  <cim:PositionPoint rdf:ID="_CD2B0B3E-C71B-43A3-A965-FBB8E03A25F0">
    <cim:PositionPoint.Location rdf:resource="#_27D52692-5980-4E84-8F62-ED5EB15B7860"/>
    <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>275</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:TapChangerControl rdf:ID="_4F5A86C3-A658-4DFF-983D-67A799C38DB6">
    <cim:IdentifiedObject.mRID>_4F5A86C3-A658-4DFF-983D-67A799C38DB6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_162_regb_Ctrl</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_8F7DF9D6-C77E-4332-8891-D21B5004E7AF"/>
    <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
    <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
    <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:RegulatingControl.targetDeadband>80</cim:RegulatingControl.targetDeadband>
    <cim:RegulatingControl.targetValue>2400</cim:RegulatingControl.targetValue>
    <cim:RegulatingControl.Terminal rdf:resource="#_8947443F-48BD-4841-A25D-C2DB476463BE"/>
    <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
    <cim:TapChangerControl.lineDropCompensation>false</cim:TapChangerControl.lineDropCompensation>
    <cim:TapChangerControl.lineDropR>0</cim:TapChangerControl.lineDropR>
    <cim:TapChangerControl.lineDropX>0</cim:TapChangerControl.lineDropX>
    <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
    <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  </cim:TapChangerControl>
  <cim:Terminal rdf:ID="_6C129A4C-EF8C-4B54-B1D9-8FF63EBD5B12">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_6C129A4C-EF8C-4B54-B1D9-8FF63EBD5B12</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>pv2_utility_der_611c_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_926E9848-8887-40A3-A26F-4E9CCA59D978"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_DAF690BA-6CF9-48CC-84D9-A334755B622B"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_38BBD0D3-87EA-4292-B429-ED309192D907">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_38BBD0D3-87EA-4292-B429-ED309192D907</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_140_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_A3A2EDCB-9E11-4E1E-BE07-6651B8E6DB1C"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_656112D6-E29C-4579-B9C5-50F040DCA8B3"/>
  </cim:Terminal>
  <cim:PositionPoint rdf:ID="_05C0AB40-A89A-446F-BAA9-0DF843BFA8C4">
    <cim:PositionPoint.Location rdf:resource="#_138D157E-3FB8-4EBF-955E-AA634E69F76E"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>350</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Terminal rdf:ID="_5C4C941D-3F10-455E-9BB3-FAA778331E5E">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_5C4C941D-3F10-455E-9BB3-FAA778331E5E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_148_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_54046E8C-C66F-422C-A64B-BAC40C9ABB37"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_6C1EBC40-0CB6-44B7-88F3-DA616B69FB12"/>
  </cim:Terminal>
  <cim:Analog rdf:ID="_8f16e5e5-e6ba-476c-932e-4ea304830310">
    <cim:IdentifiedObject.mRID>_8f16e5e5-e6ba-476c-932e-4ea304830310</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_15_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_C3FFAA5E-B7F3-4038-9E1E-739CF0425220"/>
    <cim:Measurement.Terminal rdf:resource="#_9668F6B4-56FA-436B-BBF1-1F54C3EB8DAF"/>
  </cim:Analog>
  <cim:PositionPoint rdf:ID="_F0D55BCC-75E9-4700-9040-107E8D0C34BE">
    <cim:PositionPoint.Location rdf:resource="#_83B6F178-2830-4B0A-BA6F-3227BCEE3789"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>5</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>70</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Analog rdf:ID="_c10be7e5-2e7f-4fda-8000-f9a80cb16fda">
    <cim:IdentifiedObject.mRID>_c10be7e5-2e7f-4fda-8000-f9a80cb16fda</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_117_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_583DDA6E-D282-4C02-B4A1-7214F75205E1"/>
    <cim:Measurement.Terminal rdf:resource="#_BAE68AD4-7686-42D5-B033-E867EEB68780"/>
  </cim:Analog>
  <cim:Terminal rdf:ID="_D1EE9D2B-C679-4661-8E7A-393FF3BE21A1">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_FC8390EC-EA25-49DF-9422-16DB50ED1C57"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_D1EE9D2B-C679-4661-8E7A-393FF3BE21A1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_137_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_F2E5A96A-4DBD-411D-8BD1-028442106F43"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_9D00B068-28A3-4230-8697-5E6C33B0061F"/>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_93BC6727-F764-482E-AB10-A3B5979C30BE">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_6061B5E4-E98F-42AF-898C-94E04E06A6FA"/>
    <cim:ConnectivityNode.TopologicalNode rdf:resource="#_0FD9C326-FFCA-4509-92D1-7193B7E4E0B9"/>
    <cim:IdentifiedObject.mRID>_93BC6727-F764-482E-AB10-A3B5979C30BE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_11</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_6FC840E2-5455-415F-BAB8-6C4DF12F185F">
    <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_6FC840E2-5455-415F-BAB8-6C4DF12F185F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_8_T3</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_68750CE8-2031-4957-9533-7E7E3FA21717"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_771D517D-DC4B-4C81-A7EA-7237EA3CB8C7"/>
  </cim:Terminal>
  <cim:Analog rdf:ID="_b38ef1ca-ed9e-4ab9-aaf6-8b2c03612780">
    <cim:IdentifiedObject.mRID>_b38ef1ca-ed9e-4ab9-aaf6-8b2c03612780</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_13_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_D56CFFA9-FC56-47C4-ACF7-5432BCC1A534"/>
    <cim:Measurement.Terminal rdf:resource="#_A9C02E3C-B737-4985-AB46-12E01B09E2A6"/>
  </cim:Analog>
  <cim:PositionPoint rdf:ID="_5E76ED66-B050-403D-B7B4-E3CECECCB194">
    <cim:PositionPoint.Location rdf:resource="#_B4F2A134-97EC-4E82-A0F9-B5EE97E5C435"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>5</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>70</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Location rdf:ID="_85C7BF97-A508-4E45-8805-FF42A8B19231">
    <cim:IdentifiedObject.mRID>_85C7BF97-A508-4E45-8805-FF42A8B19231</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_633-634_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:Terminal rdf:ID="_BE00B266-16A5-4C48-A717-45AA24410D7C">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_880B7F4A-80BD-448A-AFC7-AAD83C9497B4"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_BE00B266-16A5-4C48-A717-45AA24410D7C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_1_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_B280B056-6925-448E-840C-E905E8355FDC"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_DAF690BA-6CF9-48CC-84D9-A334755B622B"/>
  </cim:Terminal>
  <cim:TransformerTankEnd rdf:ID="_8289880F-EA1E-4B26-BCD6-2A6C8C1DDBD2">
    <cim:IdentifiedObject.mRID>_8289880F-EA1E-4B26-BCD6-2A6C8C1DDBD2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_11_End_2</cim:IdentifiedObject.name>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.Terminal rdf:resource="#_824069DC-46E2-4679-A29E-16EF74F68746"/>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_C8CDF263-8635-4525-9948-AA04BD2668AC"/>
    <cim:TransformerTankEnd.reversed>false</cim:TransformerTankEnd.reversed>
  </cim:TransformerTankEnd>
  <cim:Analog rdf:ID="_b83f89e7-add4-4c43-835c-f6ecbd2e4ab0">
    <cim:IdentifiedObject.mRID>_b83f89e7-add4-4c43-835c-f6ecbd2e4ab0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_17_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_1B89C6C4-B210-45FD-B0B1-DD1BCFCE8982"/>
    <cim:Measurement.Terminal rdf:resource="#_52A5E3E2-17D4-4B05-9441-4215A4F9E883"/>
  </cim:Analog>
  <cim:ACLineSegmentPhase rdf:ID="_951C2A78-4783-454B-A724-B063F46F3DB6">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_A3A2EDCB-9E11-4E1E-BE07-6651B8E6DB1C"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
    <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_951C2A78-4783-454B-A724-B063F46F3DB6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_140_s1</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_B4F2A134-97EC-4E82-A0F9-B5EE97E5C435"/>
  </cim:ACLineSegmentPhase>
  <cim:Terminal rdf:ID="_E6EC91B9-01EA-41D7-A4E0-E8DDD2A90EDF">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_FC8390EC-EA25-49DF-9422-16DB50ED1C57"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_E6EC91B9-01EA-41D7-A4E0-E8DDD2A90EDF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_140_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_A3A2EDCB-9E11-4E1E-BE07-6651B8E6DB1C"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_ED8A5863-4A03-4A00-A3D7-479C6CADCDE3"/>
  </cim:Terminal>
  <cim:VoltageLimit rdf:ID="_8090E73E-6901-42AD-97B0-BBCABDCFE655">
    <cim:IdentifiedObject.mRID>_8090E73E-6901-42AD-97B0-BBCABDCFE655</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimV_0.4800_RangeBLo</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6111EEA2-5776-4D26-ADEF-27A1067DF3C3"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_D1B70ECC-6404-4C7D-A214-06A758BDF9F2"/>
    <cim:VoltageLimit.value>440.00002</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:PositionPoint rdf:ID="_A285AF4C-6F65-40A8-80DB-9C451A97FD87">
    <cim:PositionPoint.Location rdf:resource="#_82E3EA21-9029-4408-88FB-15EAD39241DA"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>125</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:EnergyConsumer rdf:ID="_C49CCE96-41C2-4952-96B0-84929D2D0BD0">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
    <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_9FE2B267-FF3B-4B2B-A71A-3C28F6840839"/>
    <cim:EnergyConsumer.p>5840</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:EnergyConsumer.q>1589</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_C49CCE96-41C2-4952-96B0-84929D2D0BD0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_22_240v</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_F9DF0421-DB32-41C0-979D-67FDE6F271BF"/>
  </cim:EnergyConsumer>
  <cim:Analog rdf:ID="_3826f483-14a7-429d-b97c-a9e56d2c812e">
    <cim:IdentifiedObject.mRID>_3826f483-14a7-429d-b97c-a9e56d2c812e</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_134_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_1CCA139F-52B3-4087-BC1B-8F431FA436B2"/>
    <cim:Measurement.Terminal rdf:resource="#_62A8ECB3-B124-4E64-B091-17433A9A3507"/>
  </cim:Analog>
  <cim:ACLineSegmentPhase rdf:ID="_4D494ED2-87B7-4130-892D-0811E02D6A14">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_EC02ED43-BAB9-406A-9481-4D65204472D1"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_4D494ED2-87B7-4130-892D-0811E02D6A14</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>632-6321_C</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_C1368299-7A4A-4D55-9080-8F0647F83DE4"/>
  </cim:ACLineSegmentPhase>
  <cim:Terminal rdf:ID="_75ADC64C-600F-4C9F-A5CE-767D3CA1D9A1">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_FC8390EC-EA25-49DF-9422-16DB50ED1C57"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_75ADC64C-600F-4C9F-A5CE-767D3CA1D9A1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_135_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8E2BD497-6A3E-459E-A4BD-6C07B952CF52"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_6EB2902F-3FB7-490F-A585-65D19535A2BC"/>
  </cim:Terminal>
  <cim:TopologicalNode rdf:ID="_53311F9E-7A48-42CF-AD2D-4EE57907C902">
    <cim:IdentifiedObject.mRID>_53311F9E-7A48-42CF-AD2D-4EE57907C902</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_20</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:PositionPoint rdf:ID="_BE5F43E7-B850-4C0C-A331-2D6CA2D916D3">
    <cim:PositionPoint.Location rdf:resource="#_7B2E9E01-78A4-43BF-9462-6991D47E63A7"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>5</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>80</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:TopologicalNode rdf:ID="_5E7BCF6B-2693-4A5F-BE7D-3CDAA3596075">
    <cim:IdentifiedObject.mRID>_5E7BCF6B-2693-4A5F-BE7D-3CDAA3596075</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_1</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:Analog rdf:ID="_87ded620-055e-4e11-be98-bc89f63412f6">
    <cim:IdentifiedObject.mRID>_87ded620-055e-4e11-be98-bc89f63412f6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_135_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_8E2BD497-6A3E-459E-A4BD-6C07B952CF52"/>
    <cim:Measurement.Terminal rdf:resource="#_75ADC64C-600F-4C9F-A5CE-767D3CA1D9A1"/>
  </cim:Analog>
  <cim:PositionPoint rdf:ID="_C4241F69-272E-4CFF-AF8C-8E175D4DDC8E">
    <cim:PositionPoint.Location rdf:resource="#_5DEA9D9F-51CF-4380-9879-C76ECB251863"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Discrete rdf:ID="_340a6de8-2df5-4331-a05c-c127ea1d120b">
    <cim:IdentifiedObject.mRID>_340a6de8-2df5-4331-a05c-c127ea1d120b</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>LoadBreakSwitch_j1_State</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>Pos</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_B25234EF-0E55-4CBB-8B2F-9140415FD80A"/>
    <cim:Measurement.Terminal rdf:resource="#_73F0F043-AA6B-41A9-A288-46B1E1571A78"/>
  </cim:Discrete>
  <cim:TransformerTank rdf:ID="_2215476B-192A-4C80-A634-BDF3F5F00DF1">
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_2215476B-192A-4C80-A634-BDF3F5F00DF1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_4</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_6F68B00F-FEF0-4105-A61F-FC13F92A6C1F"/>
    <cim:TransformerTank.PowerTransformer rdf:resource="#_1B9095A4-FD69-4C07-A14B-2F70AB05FA85"/>
  </cim:TransformerTank>
  <cim:Analog rdf:ID="_280b10e3-b195-4ae0-bf83-fa7c8850560e">
    <cim:IdentifiedObject.mRID>_280b10e3-b195-4ae0-bf83-fa7c8850560e</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_645-646_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_029C997C-213D-4CBF-9B7B-DA6A937F0BEF"/>
    <cim:Measurement.Terminal rdf:resource="#_C6528353-2FB7-46E7-939C-94962A024895"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_8c38ab85-696d-46cb-a15a-72d5df59b975">
    <cim:IdentifiedObject.mRID>_8c38ab85-696d-46cb-a15a-72d5df59b975</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_19_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_4DFB03BB-7F39-45F7-B978-B15AAFC9D85D"/>
    <cim:Measurement.Terminal rdf:resource="#_3875088F-7F86-4973-AF1D-F5C6F1FD67E1"/>
  </cim:Analog>
  <cim:Terminal rdf:ID="_6A11F21B-E43E-4F65-859E-283146AE870C">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_FC8390EC-EA25-49DF-9422-16DB50ED1C57"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_6A11F21B-E43E-4F65-859E-283146AE870C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_148_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_54046E8C-C66F-422C-A64B-BAC40C9ABB37"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_46487C49-3200-4461-83CB-D67C17491C5A"/>
  </cim:Terminal>
  <cim:PowerTransformer rdf:ID="_68750CE8-2031-4957-9533-7E7E3FA21717">
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_68750CE8-2031-4957-9533-7E7E3FA21717</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_8</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_27D52692-5980-4E84-8F62-ED5EB15B7860"/>
    <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Analog rdf:ID="_c6c78509-aa5a-44a2-992e-548a6fc6b32f">
    <cim:IdentifiedObject.mRID>_c6c78509-aa5a-44a2-992e-548a6fc6b32f</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_24_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_FF376562-B58C-4D09-9B7B-0F0E7A77E435"/>
    <cim:Measurement.Terminal rdf:resource="#_31D71EFB-4FBA-4C51-A7E5-B664C387BE93"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_a7a51218-9993-4360-8239-4644c7a7fb9a">
    <cim:IdentifiedObject.mRID>_a7a51218-9993-4360-8239-4644c7a7fb9a</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_632-633_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_8D8D791F-1E11-48F0-98EC-12560D00A038"/>
    <cim:Measurement.Terminal rdf:resource="#_4859F625-8E93-44BA-89C5-FB586D77B0EB"/>
  </cim:Analog>
  <cim:ConnectivityNode rdf:ID="_62F3BC8B-5122-4948-BD85-46CD1BE729BD">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_6061B5E4-E98F-42AF-898C-94E04E06A6FA"/>
    <cim:ConnectivityNode.TopologicalNode rdf:resource="#_78348FF7-4905-4D4C-9547-2331003DF0EB"/>
    <cim:IdentifiedObject.mRID>_62F3BC8B-5122-4948-BD85-46CD1BE729BD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>trip_node6</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:TransformerTankInfo rdf:ID="_A798E8BE-E02C-4F45-B87D-86483BB28438">
    <cim:IdentifiedObject.mRID>_A798E8BE-E02C-4F45-B87D-86483BB28438</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>cimxfmrcode_object_162_a</cim:IdentifiedObject.name>
    <cim:TransformerTankInfo.PowerTransformerInfo rdf:resource="#_42AFE510-42ED-4D5C-B6B3-51C5CB537A20"/>
  </cim:TransformerTankInfo>
  <cim:ACLineSegmentPhase rdf:ID="_552EF4B8-E3A9-4D2D-AC10-5C6E983F1117">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5BAAF850-0709-4F0F-A351-18BA61E9A37D"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
    <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_552EF4B8-E3A9-4D2D-AC10-5C6E983F1117</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_129_s1</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_7151B06C-E505-4D57-B978-19CE3B8DC776"/>
  </cim:ACLineSegmentPhase>
  <cim:TransformerTankEnd rdf:ID="_3F399F32-DAA4-4DB7-B1E1-9A19C8608162">
    <cim:IdentifiedObject.mRID>_3F399F32-DAA4-4DB7-B1E1-9A19C8608162</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_8_End_3</cim:IdentifiedObject.name>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.Terminal rdf:resource="#_6FC840E2-5455-415F-BAB8-6C4DF12F185F"/>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_155D6970-3608-40E1-A129-FD961A0AFA38"/>
    <cim:TransformerTankEnd.reversed>true</cim:TransformerTankEnd.reversed>
  </cim:TransformerTankEnd>
  <cim:TransformerTankEnd rdf:ID="_81EF662B-1A85-45E3-B154-2E625E527DA2">
    <cim:IdentifiedObject.mRID>_81EF662B-1A85-45E3-B154-2E625E527DA2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_2_End_1</cim:IdentifiedObject.name>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_ABD463A7-7483-4466-A41A-D6735230FA40"/>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.Terminal rdf:resource="#_C14F6685-B189-426D-9A55-5B8F4FD8B0D8"/>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_8896DB9D-3413-4121-B5F0-979B9197933E"/>
    <cim:TransformerTankEnd.reversed>false</cim:TransformerTankEnd.reversed>
  </cim:TransformerTankEnd>
  <cim:EnergyConsumerPhase rdf:ID="_1A06055E-8CD7-498E-877A-706FE1AAF17B">
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_6B6A3E6B-093B-4F1E-AD5F-001032456099"/>
    <cim:EnergyConsumerPhase.p>2920</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
    <cim:EnergyConsumerPhase.q>794.5</cim:EnergyConsumerPhase.q>
    <cim:IdentifiedObject.mRID>_1A06055E-8CD7-498E-877A-706FE1AAF17B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_26_240v_s1</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_67E72CD8-455B-487B-9421-D608B7EFC804"/>
  </cim:EnergyConsumerPhase>
  <cim:Location rdf:ID="_7F33BA90-6D8A-44B1-BEA8-C482932801AB">
    <cim:IdentifiedObject.mRID>_7F33BA90-6D8A-44B1-BEA8-C482932801AB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_115_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:ShortCircuitTest rdf:ID="_47AAA266-27E2-41B6-BCA2-2D390BD37929">
    <cim:IdentifiedObject.mRID>_47AAA266-27E2-41B6-BCA2-2D390BD37929</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>xfcode_as_config_634_3</cim:IdentifiedObject.name>
    <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_A6731D24-B3A4-4EC7-A889-B5B9DFF4D6C8"/>
    <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
    <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_C18723A8-8D06-48D5-974E-E0F8BF1041A4"/>
    <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
    <cim:ShortCircuitTest.leakageImpedance>0.00208896</cim:ShortCircuitTest.leakageImpedance>
    <cim:ShortCircuitTest.leakageImpedanceZero>0.00208896</cim:ShortCircuitTest.leakageImpedanceZero>
    <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
    <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
    <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
    <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
  </cim:ShortCircuitTest>
  <cim:Terminal rdf:ID="_6DA3676B-A85B-4AD3-B3E6-E9A3297844E4">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_FC8390EC-EA25-49DF-9422-16DB50ED1C57"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_6DA3676B-A85B-4AD3-B3E6-E9A3297844E4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_134_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1CCA139F-52B3-4087-BC1B-8F431FA436B2"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_13D8E46E-8204-45A6-B630-2201E575B71B"/>
  </cim:Terminal>
  <cim:Feeder rdf:ID="_C07972A7-600D-4AA5-B254-4CAA4263560E">
    <cim:Feeder.NormalEnergizingSubstation rdf:resource="#_960AFAEB-FD30-4531-A8A9-7D6F14591845"/>
    <cim:IdentifiedObject.mRID>_C07972A7-600D-4AA5-B254-4CAA4263560E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>final_ieee13_ocher_der_pvs</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_95C43089-3020-4717-ADA1-53770C7EBB1F"/>
  </cim:Feeder>
  <cim:Location rdf:ID="_E4759647-A28E-411B-8F10-941701ABE2A2">
    <cim:IdentifiedObject.mRID>_E4759647-A28E-411B-8F10-941701ABE2A2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_124_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:ACLineSegment rdf:ID="_029C997C-213D-4CBF-9B7B-DA6A937F0BEF">
    <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_3A1FCEC4-036A-4E9E-9B76-FF969066A173"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_06188CF3-807B-45B9-94E2-1C7D852B99E2"/>
    <cim:Conductor.length>91.44</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_029C997C-213D-4CBF-9B7B-DA6A937F0BEF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>645-646</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_966F30FC-1FD6-469A-AACB-F5F1D4C2F358"/>
  </cim:ACLineSegment>
  <cim:PositionPoint rdf:ID="_2E3F522C-F10F-4DDC-8D3F-15FA7E23A26C">
    <cim:PositionPoint.Location rdf:resource="#_5281CD47-FA9A-4C7B-B5D8-D4A3BD3E89D2"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>440</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>90</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:TopologicalNode rdf:ID="_43ECAC45-1CC1-46B3-B229-8078042294F9">
    <cim:IdentifiedObject.mRID>_43ECAC45-1CC1-46B3-B229-8078042294F9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_26</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:Terminal rdf:ID="_E1E87784-C65B-4B4A-8094-08677F6EA685">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_FC8390EC-EA25-49DF-9422-16DB50ED1C57"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_E1E87784-C65B-4B4A-8094-08677F6EA685</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_112_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5754EC96-8FD1-498F-839F-B71977D5CC11"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_00D48B1D-B681-48AB-AD36-BC632B712E47"/>
  </cim:Terminal>
  <cim:Analog rdf:ID="_de5a86da-3a32-4730-9f44-942f81753840">
    <cim:IdentifiedObject.mRID>_de5a86da-3a32-4730-9f44-942f81753840</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_119_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_BA07AF8E-D7F7-4932-987C-47946375ECEC"/>
    <cim:Measurement.Terminal rdf:resource="#_1E95FF8E-A744-4FB3-8BF9-903D27E50501"/>
  </cim:Analog>
  <cim:TransformerTank rdf:ID="_C8CDF263-8635-4525-9948-AA04BD2668AC">
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_C8CDF263-8635-4525-9948-AA04BD2668AC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_11</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_DA0BB5BF-2421-4D87-A35E-5EE1971FBC3C"/>
    <cim:TransformerTank.PowerTransformer rdf:resource="#_E577E69C-0C9F-434D-869F-01BCB41A7B0E"/>
  </cim:TransformerTank>
  <cim:CurrentLimit rdf:ID="_DBCAEC29-FF5E-4CCF-B27B-05515A65D240">
    <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
    <cim:IdentifiedObject.mRID>_DBCAEC29-FF5E-4CCF-B27B-05515A65D240</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_400.0_600.0_Norm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_FC8390EC-EA25-49DF-9422-16DB50ED1C57"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_C08E66A4-7D31-4270-B325-899ED32CD9D5"/>
  </cim:CurrentLimit>
  <cim:Location rdf:ID="_A9AED694-4140-4DE5-8C85-E8DA12BC000E">
    <cim:IdentifiedObject.mRID>_A9AED694-4140-4DE5-8C85-E8DA12BC000E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_135_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:Analog rdf:ID="_b6ae645c-0396-4873-ad68-5bd0a19b7457">
    <cim:IdentifiedObject.mRID>_b6ae645c-0396-4873-ad68-5bd0a19b7457</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_126_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_73D65797-205F-4735-BD3E-908F7BC62E6C"/>
    <cim:Measurement.Terminal rdf:resource="#_49A90ED4-1980-4750-9A7C-6E47249D9A66"/>
  </cim:Analog>
  <cim:TopologicalNode rdf:ID="_394A9399-8E82-4C7A-9737-BBE9200F1B15">
    <cim:IdentifiedObject.mRID>_394A9399-8E82-4C7A-9737-BBE9200F1B15</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_30</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:Analog rdf:ID="_3557548d-6b5a-426c-8789-72413c394487">
    <cim:IdentifiedObject.mRID>_3557548d-6b5a-426c-8789-72413c394487</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_137_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_F2E5A96A-4DBD-411D-8BD1-028442106F43"/>
    <cim:Measurement.Terminal rdf:resource="#_D1EE9D2B-C679-4661-8E7A-393FF3BE21A1"/>
  </cim:Analog>
  <cim:Terminal rdf:ID="_75F58CAA-05BE-4FB1-A605-1AEC0DC6CD01">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_75F58CAA-05BE-4FB1-A605-1AEC0DC6CD01</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_124_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_7C400EED-4613-494E-A805-DBC904EE88F5"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_0ADD5DA7-9087-4B2E-9C96-FB3560F08B9D"/>
  </cim:Terminal>
  <cim:Analog rdf:ID="_467226dc-8b25-40dc-9754-4c4825da02a5">
    <cim:IdentifiedObject.mRID>_467226dc-8b25-40dc-9754-4c4825da02a5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_630-632_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_80333AA2-CDB4-44A2-A0EE-732BA97D70B8"/>
    <cim:Measurement.Terminal rdf:resource="#_D264DB47-7371-4AC3-96E0-E6614C0B130B"/>
  </cim:Analog>
  <cim:EnergyConsumerPhase rdf:ID="_C4656898-0D6E-4D18-8AAA-F8F2667F35D4">
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_C49CCE96-41C2-4952-96B0-84929D2D0BD0"/>
    <cim:EnergyConsumerPhase.p>2920</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:EnergyConsumerPhase.q>794.5</cim:EnergyConsumerPhase.q>
    <cim:IdentifiedObject.mRID>_C4656898-0D6E-4D18-8AAA-F8F2667F35D4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_22_240v_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_F9DF0421-DB32-41C0-979D-67FDE6F271BF"/>
  </cim:EnergyConsumerPhase>
  <cim:ACLineSegment rdf:ID="_3D7DF1F3-AB00-47D0-9D2C-6AB4D75FD7BD">
    <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_0872FE6F-B483-4FA9-BB8E-4E3A311C93CB"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:Conductor.length>0.3048</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_3D7DF1F3-AB00-47D0-9D2C-6AB4D75FD7BD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_145</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_C57EE00B-B72A-48CF-B14A-5807A7877847"/>
  </cim:ACLineSegment>
  <cim:TransformerEndInfo rdf:ID="_9D078EA4-AB9C-4551-9D3C-B339B04E65E7">
    <cim:IdentifiedObject.mRID>_9D078EA4-AB9C-4551-9D3C-B339B04E65E7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>xfcode_as_config_634_1</cim:IdentifiedObject.name>
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
    <cim:TransformerEndInfo.emergencyS>112500</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
    <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.r>0.00306916</cim:TransformerEndInfo.r>
    <cim:TransformerEndInfo.ratedS>75000</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>277</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.shortTermS>82500</cim:TransformerEndInfo.shortTermS>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_FE0C41BB-FB4E-4245-BC91-50512BBA88BE"/>
  </cim:TransformerEndInfo>
  <cim:Analog rdf:ID="_9b8cf8dd-8215-4a2c-9bac-1ea93564039b">
    <cim:IdentifiedObject.mRID>_9b8cf8dd-8215-4a2c-9bac-1ea93564039b</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_111_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_E9063FE9-FD91-422B-845E-DD237B6A22D3"/>
    <cim:Measurement.Terminal rdf:resource="#_0AF692E1-3733-4B97-B30E-307C63D96772"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_f87926ae-4b1f-4c18-abb3-cf99800840e7">
    <cim:IdentifiedObject.mRID>_f87926ae-4b1f-4c18-abb3-cf99800840e7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_35_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_E9DBAB1C-D9CE-4499-AF17-963DAD6531B0"/>
    <cim:Measurement.Terminal rdf:resource="#_54CFA54E-69E4-48C7-A24C-9857C48B76D6"/>
  </cim:Analog>
  <cim:TransformerEndInfo rdf:ID="_8A298282-5630-4C90-B063-51C56A818C5D">
    <cim:IdentifiedObject.mRID>_8A298282-5630-4C90-B063-51C56A818C5D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>xfcode_object_151_1</cim:IdentifiedObject.name>
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y"/>
    <cim:TransformerEndInfo.emergencyS>750000</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
    <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.r>0.1903616</cim:TransformerEndInfo.r>
    <cim:TransformerEndInfo.ratedS>500000</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>4160</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.shortTermS>550000</cim:TransformerEndInfo.shortTermS>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_D7A44417-B13F-490D-8D33-0C612013B462"/>
  </cim:TransformerEndInfo>
  <cim:Analog rdf:ID="_b9ebbe0e-83c4-42dc-95b9-e7b5c1dc459e">
    <cim:IdentifiedObject.mRID>_b9ebbe0e-83c4-42dc-95b9-e7b5c1dc459e</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_630-632_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_80333AA2-CDB4-44A2-A0EE-732BA97D70B8"/>
    <cim:Measurement.Terminal rdf:resource="#_DB029EE2-9A53-4C1A-A78A-E74F925015BA"/>
  </cim:Analog>
  <cim:ACLineSegmentPhase rdf:ID="_18D186EE-31DA-487F-82DF-7E4567D890C2">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_E4A46744-F361-48C7-860A-298CF8CAEC07"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
    <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_18D186EE-31DA-487F-82DF-7E4567D890C2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>684-652_A</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_09A7105A-30CA-453E-B97D-3A7AA6BEA919"/>
  </cim:ACLineSegmentPhase>
  <cim:PowerTransformer rdf:ID="_1B9095A4-FD69-4C07-A14B-2F70AB05FA85">
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_1B9095A4-FD69-4C07-A14B-2F70AB05FA85</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_4</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_6F68B00F-FEF0-4105-A61F-FC13F92A6C1F"/>
    <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:VoltageLimit rdf:ID="_A620DDC2-DD04-4B1A-B577-141EFE875C6A">
    <cim:IdentifiedObject.mRID>_A620DDC2-DD04-4B1A-B577-141EFE875C6A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimV_115.0000_RangeAHi</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_DAC60B88-6D39-43C1-BB0E-78AD264D746D"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_0AF7004D-8ED4-4C6D-9081-5BC6C24BBFC9"/>
    <cim:VoltageLimit.value>120750</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:Analog rdf:ID="_73aa5115-d02e-4490-98ef-22d3204cf215">
    <cim:IdentifiedObject.mRID>_73aa5115-d02e-4490-98ef-22d3204cf215</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_131_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_F88C7659-FBD7-48E0-946B-E3BBD0FFD853"/>
    <cim:Measurement.Terminal rdf:resource="#_B152A6CB-2622-4B0A-9020-3D44C2D45935"/>
  </cim:Analog>
  <cim:ACLineSegmentPhase rdf:ID="_D5B39BD9-FED6-4D87-A3B4-864734DC95B2">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_22D94C18-07D5-4E6E-B51A-8CA7CDF9CBEC"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_D5B39BD9-FED6-4D87-A3B4-864734DC95B2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_114_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_5AEBBB59-6A8C-42E5-8962-BD3A0520E4A1"/>
  </cim:ACLineSegmentPhase>
  <cim:ACLineSegmentPhase rdf:ID="_B88507C8-8BAE-4BA6-9090-CE292774A4D4">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_029C997C-213D-4CBF-9B7B-DA6A937F0BEF"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
    <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_B88507C8-8BAE-4BA6-9090-CE292774A4D4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>645-646_C</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_966F30FC-1FD6-469A-AACB-F5F1D4C2F358"/>
  </cim:ACLineSegmentPhase>
  <cim:CurrentLimit rdf:ID="_55237FFE-33E7-4F19-ADFD-3FF47EDF5B76">
    <cim:CurrentLimit.value>600</cim:CurrentLimit.value>
    <cim:IdentifiedObject.mRID>_55237FFE-33E7-4F19-ADFD-3FF47EDF5B76</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_400.0_600.0_Emerg</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_FC8390EC-EA25-49DF-9422-16DB50ED1C57"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_BC7B3F71-52AF-45B6-A5D4-E5F159D1AC7C"/>
  </cim:CurrentLimit>
  <cim:PositionPoint rdf:ID="_FA6C80C4-84E4-473C-BF5F-7DFD7B8DFEE7">
    <cim:PositionPoint.Location rdf:resource="#_7F33BA90-6D8A-44B1-BEA8-C482932801AB"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>90</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>220</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Analog rdf:ID="_49bd83c5-e092-491c-8165-1831c63a4095">
    <cim:IdentifiedObject.mRID>_49bd83c5-e092-491c-8165-1831c63a4095</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_149_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_17197AE6-E993-408F-A93D-48F02DCEDF46"/>
    <cim:Measurement.Terminal rdf:resource="#_19B968EB-5E1B-4E36-B9CC-52D26C8948D8"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_78541bdb-1ac1-4bd6-99b7-917d94f348aa">
    <cim:IdentifiedObject.mRID>_78541bdb-1ac1-4bd6-99b7-917d94f348aa</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>PowerTransformer_source_650_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_DE553E36-2855-4824-9CD5-17FA7A1ABC91"/>
    <cim:Measurement.Terminal rdf:resource="#_B282C494-2703-4767-BA67-05DA2ED459AF"/>
  </cim:Analog>
  <cim:TransformerTankEnd rdf:ID="_BF5C7A71-2841-46E6-A790-578D34F2A9A2">
    <cim:IdentifiedObject.mRID>_BF5C7A71-2841-46E6-A790-578D34F2A9A2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_13_End_3</cim:IdentifiedObject.name>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.Terminal rdf:resource="#_2C1F8E35-3E29-4049-81AA-D60F859122A6"/>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_923595D6-1619-426D-9D33-268E378C14CB"/>
    <cim:TransformerTankEnd.reversed>true</cim:TransformerTankEnd.reversed>
  </cim:TransformerTankEnd>
  <cim:Analog rdf:ID="_21ed6297-02cd-483c-b5f0-4198ab077a8a">
    <cim:IdentifiedObject.mRID>_21ed6297-02cd-483c-b5f0-4198ab077a8a</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_41_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_94E897DA-1AD0-44F3-BA41-FC4F48A89872"/>
    <cim:Measurement.Terminal rdf:resource="#_6AE49157-DD53-4D6E-919B-239C871A27A7"/>
  </cim:Analog>
  <cim:EnergyConsumer rdf:ID="_6E5AE077-2843-4D21-910B-EC70A56B0578">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
    <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_9FE2B267-FF3B-4B2B-A71A-3C28F6840839"/>
    <cim:EnergyConsumer.p>5840</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:EnergyConsumer.q>1589</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_6E5AE077-2843-4D21-910B-EC70A56B0578</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_31_240v</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_83B6F178-2830-4B0A-BA6F-3227BCEE3789"/>
  </cim:EnergyConsumer>
  <cim:PositionPoint rdf:ID="_9BE9D41C-C83E-4D0D-8AA1-4EC817AC2691">
    <cim:PositionPoint.Location rdf:resource="#_4C72978D-C8E5-4304-A5A2-36529562C1C8"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:EnergyConsumerPhase rdf:ID="_525DEC55-747C-47CF-9676-FBDCDA36A088">
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_387A348F-63DB-4E99-889D-8D660E5A1B4B"/>
    <cim:EnergyConsumerPhase.p>2920</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:EnergyConsumerPhase.q>794.5</cim:EnergyConsumerPhase.q>
    <cim:IdentifiedObject.mRID>_525DEC55-747C-47CF-9676-FBDCDA36A088</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_3_240v_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_D1162A13-D777-4EAD-9261-3076053712EE"/>
  </cim:EnergyConsumerPhase>
  <cim:Analog rdf:ID="_588c939c-316c-4579-996b-03862560852b">
    <cim:IdentifiedObject.mRID>_588c939c-316c-4579-996b-03862560852b</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>LinearShuntCompensator_cap1</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_B3BC2911-9916-48D9-9249-386D7FE0B49A"/>
    <cim:Measurement.Terminal rdf:resource="#_E44C59B5-42E4-4117-AA7A-863D9DDBE589"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_429453b6-fab9-4e35-89e1-443302acfd6d">
    <cim:IdentifiedObject.mRID>_429453b6-fab9-4e35-89e1-443302acfd6d</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_114_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_22D94C18-07D5-4E6E-B51A-8CA7CDF9CBEC"/>
    <cim:Measurement.Terminal rdf:resource="#_C58E93A1-6376-408F-BCCD-02ADAE85AA3D"/>
  </cim:Analog>
  <cim:EnergyConsumerPhase rdf:ID="_8E0AAEFB-14D8-40BC-B762-89C77F923D55">
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_45F8DAC9-C6AF-4B96-A02E-9E01E724D73D"/>
    <cim:EnergyConsumerPhase.p>2920</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:EnergyConsumerPhase.q>794.5</cim:EnergyConsumerPhase.q>
    <cim:IdentifiedObject.mRID>_8E0AAEFB-14D8-40BC-B762-89C77F923D55</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_37_240v_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_9230DEF0-C7E7-4DCF-A6FD-15DF8B3F0D8E"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_85ECEAD4-3894-4EA9-BD89-F14802C43F83">
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_C3FFAA5E-B7F3-4038-9E1E-739CF0425220"/>
    <cim:EnergyConsumerPhase.p>2920</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
    <cim:EnergyConsumerPhase.q>794.5</cim:EnergyConsumerPhase.q>
    <cim:IdentifiedObject.mRID>_85ECEAD4-3894-4EA9-BD89-F14802C43F83</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_15_240v_s1</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_E11EC762-7B2F-4727-AFDB-A25F2D43F053"/>
  </cim:EnergyConsumerPhase>
  <cim:PositionPoint rdf:ID="_E12BF423-EC07-4A86-B393-1E35D5B9830C">
    <cim:PositionPoint.Location rdf:resource="#_8133F064-6A7A-4869-BB70-AB0EC94FA5BA"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>110</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>220</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Location rdf:ID="_90C1A4F6-71FE-4C17-943B-D43F5CAFFAAA">
    <cim:IdentifiedObject.mRID>_90C1A4F6-71FE-4C17-943B-D43F5CAFFAAA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>630-632_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:TopologicalNode rdf:ID="_8F72668E-9701-423F-A7D8-1410D1DB728D">
    <cim:IdentifiedObject.mRID>_8F72668E-9701-423F-A7D8-1410D1DB728D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_12</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:ConnectivityNode rdf:ID="_0ADD5DA7-9087-4B2E-9C96-FB3560F08B9D">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_6061B5E4-E98F-42AF-898C-94E04E06A6FA"/>
    <cim:ConnectivityNode.TopologicalNode rdf:resource="#_5C14F10E-1F85-49DA-8BB3-811111F2EB26"/>
    <cim:IdentifiedObject.mRID>_0ADD5DA7-9087-4B2E-9C96-FB3560F08B9D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_15</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ACLineSegment rdf:ID="_17197AE6-E993-408F-A93D-48F02DCEDF46">
    <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_0872FE6F-B483-4FA9-BB8E-4E3A311C93CB"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:Conductor.length>0.3048</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_17197AE6-E993-408F-A93D-48F02DCEDF46</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_149</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_12FDA7CB-3626-432B-8B59-ADD26E1E9000"/>
  </cim:ACLineSegment>
  <cim:ACLineSegmentPhase rdf:ID="_F259D139-9717-4953-8052-623E3AF6B51E">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_4AC00BF0-96C1-458A-9356-39F34DD35721"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_F259D139-9717-4953-8052-623E3AF6B51E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_121_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_15563E2C-8FB2-4308-AFE3-11341CD0BF14"/>
  </cim:ACLineSegmentPhase>
  <cim:ACLineSegmentPhase rdf:ID="_B84EED39-C2FB-4EB1-9C79-B95E6F346A80">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_0CA5DC46-3933-49BD-AC73-08C4C817CEB8"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
    <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_B84EED39-C2FB-4EB1-9C79-B95E6F346A80</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_132_s1</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_22A35E8D-D7CD-4FF3-8699-97CA33680585"/>
  </cim:ACLineSegmentPhase>
  <cim:NoLoadTest rdf:ID="_6409B1E4-DB23-435E-9748-F9E116548FED">
    <cim:IdentifiedObject.mRID>_6409B1E4-DB23-435E-9748-F9E116548FED</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>xfcode_bs_config_1</cim:IdentifiedObject.name>
    <cim:NoLoadTest.EnergisedEnd rdf:resource="#_66A24C35-D145-48A7-89BC-A22EA044FDB0"/>
    <cim:NoLoadTest.energisedEndVoltage>2401</cim:NoLoadTest.energisedEndVoltage>
    <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
    <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
    <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
    <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
    <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
    <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
  </cim:NoLoadTest>
  <cim:Location rdf:ID="_138D157E-3FB8-4EBF-955E-AA634E69F76E">
    <cim:IdentifiedObject.mRID>_138D157E-3FB8-4EBF-955E-AA634E69F76E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_162_c_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:Location rdf:ID="_CCA0D6B0-0EDB-450F-AF1D-2DF905695EDE">
    <cim:IdentifiedObject.mRID>_CCA0D6B0-0EDB-450F-AF1D-2DF905695EDE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_147_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:Analog rdf:ID="_fba93e07-bbc8-4fd8-b35a-2f3e0c3a96f6">
    <cim:IdentifiedObject.mRID>_fba93e07-bbc8-4fd8-b35a-2f3e0c3a96f6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_145_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_3D7DF1F3-AB00-47D0-9D2C-6AB4D75FD7BD"/>
    <cim:Measurement.Terminal rdf:resource="#_71B86D05-7AE0-4960-9593-425F595070E3"/>
  </cim:Analog>
  <cim:OperationalLimitSet rdf:ID="_FC8390EC-EA25-49DF-9422-16DB50ED1C57">
    <cim:IdentifiedObject.mRID>_FC8390EC-EA25-49DF-9422-16DB50ED1C57</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_400.0_600.0</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:Analog rdf:ID="_4e2ae581-9351-4b41-b13f-c817eab8d587">
    <cim:IdentifiedObject.mRID>_4e2ae581-9351-4b41-b13f-c817eab8d587</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>PowerElectronicsConnection_PhotovoltaicUnit_pv3_utility_der_671abc</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_781B72BB-1156-42AC-9865-85F7317C7C12"/>
    <cim:Measurement.Terminal rdf:resource="#_AEC60408-3237-49D2-AB01-2F462B6C9856"/>
  </cim:Analog>
  <cim:ConnectivityNode rdf:ID="_7DB309E6-6BBA-42D5-A419-7ACF46BF1EC9">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_6061B5E4-E98F-42AF-898C-94E04E06A6FA"/>
    <cim:ConnectivityNode.TopologicalNode rdf:resource="#_5E7BCF6B-2693-4A5F-BE7D-3CDAA3596075"/>
    <cim:IdentifiedObject.mRID>_7DB309E6-6BBA-42D5-A419-7ACF46BF1EC9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_1</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:Analog rdf:ID="_4af16fcd-dd29-44b4-85e4-77c90915a4c6">
    <cim:IdentifiedObject.mRID>_4af16fcd-dd29-44b4-85e4-77c90915a4c6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_26_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_6B6A3E6B-093B-4F1E-AD5F-001032456099"/>
    <cim:Measurement.Terminal rdf:resource="#_1D84DC75-04DC-42DB-A005-DF5B96009E36"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_e8d4bd9a-2ddc-4031-99a3-eea6d00c6a26">
    <cim:IdentifiedObject.mRID>_e8d4bd9a-2ddc-4031-99a3-eea6d00c6a26</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_133_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_EAE99E38-D87A-4017-B584-981B9697FDF7"/>
    <cim:Measurement.Terminal rdf:resource="#_66C7005A-A5E8-4988-BC83-2021FCD5A934"/>
  </cim:Analog>
  <cim:PositionPoint rdf:ID="_E2C2F851-C62F-4BD2-A5E1-EF5A6683BF97">
    <cim:PositionPoint.Location rdf:resource="#_637DF6E2-59B5-4584-8F35-ED3F04A6B281"/>
    <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Analog rdf:ID="_7ff40996-544f-4a53-9fa5-8343d0063219">
    <cim:IdentifiedObject.mRID>_7ff40996-544f-4a53-9fa5-8343d0063219</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_112_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_5754EC96-8FD1-498F-839F-B71977D5CC11"/>
    <cim:Measurement.Terminal rdf:resource="#_E1E87784-C65B-4B4A-8094-08677F6EA685"/>
  </cim:Analog>
  <cim:EnergyConsumerPhase rdf:ID="_9324186F-4743-4B3C-8871-D74C737775BB">
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_0BD18289-3DD4-4336-8B97-0A6C4B7F4E0D"/>
    <cim:EnergyConsumerPhase.p>2920</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:EnergyConsumerPhase.q>794.5</cim:EnergyConsumerPhase.q>
    <cim:IdentifiedObject.mRID>_9324186F-4743-4B3C-8871-D74C737775BB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_34_240v_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_3F9A79D4-2212-4994-8147-429BE6505CE8"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_2298B93F-85FF-46B6-B17B-BDC4F003B12F">
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_1D266DD6-7538-4D4E-8B22-12D495E6AA90"/>
    <cim:EnergyConsumerPhase.p>2920</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:EnergyConsumerPhase.q>794.5</cim:EnergyConsumerPhase.q>
    <cim:IdentifiedObject.mRID>_2298B93F-85FF-46B6-B17B-BDC4F003B12F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_7_240v_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_1B0B7B2D-0D80-4B8B-802F-312109660D06"/>
  </cim:EnergyConsumerPhase>
  <cim:PositionPoint rdf:ID="_91B16452-78E9-4AA1-B19E-1E481DE4CB1E">
    <cim:PositionPoint.Location rdf:resource="#_7B0D12F1-C7D4-4066-A35F-3D6FC2887B92"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>440</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>90</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Location rdf:ID="_289B4F63-F56A-49DF-8B2E-2A908A0AE65D">
    <cim:IdentifiedObject.mRID>_289B4F63-F56A-49DF-8B2E-2A908A0AE65D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_1_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:ConnectivityNode rdf:ID="_709AE905-ECC1-44CA-B67F-6A7B4C6E3E20">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_29C2E719-55DB-4C2B-B57E-2B8036EDBEE5"/>
    <cim:ConnectivityNode.TopologicalNode rdf:resource="#_9944EF0E-A079-4CDC-81FE-FB086810C21A"/>
    <cim:IdentifiedObject.mRID>_709AE905-ECC1-44CA-B67F-6A7B4C6E3E20</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>node_671</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:Analog rdf:ID="_459eed1c-15d3-4793-8e97-5491cdebafed">
    <cim:IdentifiedObject.mRID>_459eed1c-15d3-4793-8e97-5491cdebafed</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_119_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_BA07AF8E-D7F7-4932-987C-47946375ECEC"/>
    <cim:Measurement.Terminal rdf:resource="#_423CCD63-F119-4D1A-8CE3-917ADDCFB70F"/>
  </cim:Analog>
  <cim:ACLineSegment rdf:ID="_1CCA139F-52B3-4087-BC1B-8F431FA436B2">
    <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_0872FE6F-B483-4FA9-BB8E-4E3A311C93CB"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:Conductor.length>0.3048</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_1CCA139F-52B3-4087-BC1B-8F431FA436B2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_134</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_4CF45768-96A9-4B86-8141-A3905FB6F768"/>
  </cim:ACLineSegment>
  <cim:PositionPoint rdf:ID="_64E7ACBB-D520-434D-B83B-371A7F75D4EE">
    <cim:PositionPoint.Location rdf:resource="#_F8CB3E37-F067-4EDB-B897-08354D229CFF"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>5</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>270</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:ShortCircuitTest rdf:ID="_2F79EF49-EEE8-44F7-BE99-CBAD26A67565">
    <cim:IdentifiedObject.mRID>_2F79EF49-EEE8-44F7-BE99-CBAD26A67565</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>cimxfmrcode_object_162_c_1</cim:IdentifiedObject.name>
    <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_3DACABBF-54FE-4689-B3AD-D690FD5A4118"/>
    <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
    <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_EDC1FC1B-2ADE-4DE2-A524-3498D447D6AB"/>
    <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
    <cim:ShortCircuitTest.leakageImpedance>0.004032</cim:ShortCircuitTest.leakageImpedance>
    <cim:ShortCircuitTest.leakageImpedanceZero>0.004032</cim:ShortCircuitTest.leakageImpedanceZero>
    <cim:ShortCircuitTest.loss>400</cim:ShortCircuitTest.loss>
    <cim:ShortCircuitTest.lossZero>400</cim:ShortCircuitTest.lossZero>
    <cim:TransformerTest.basePower>1E008</cim:TransformerTest.basePower>
    <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
  </cim:ShortCircuitTest>
  <cim:PositionPoint rdf:ID="_0DA3ABDA-0E3C-4169-91AD-F7994131CE88">
    <cim:PositionPoint.Location rdf:resource="#_58ACE8CA-C0E0-49C4-9D6E-04A0384F9F4E"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>275</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:PowerTransformerInfo rdf:ID="_42AFE510-42ED-4D5C-B6B3-51C5CB537A20">
    <cim:IdentifiedObject.mRID>_42AFE510-42ED-4D5C-B6B3-51C5CB537A20</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>cimxfmrcode_object_162_a_PowerXfInfo</cim:IdentifiedObject.name>
  </cim:PowerTransformerInfo>
  <cim:Analog rdf:ID="_d78d57c8-4950-4d24-9ad4-310eb71e8068">
    <cim:IdentifiedObject.mRID>_d78d57c8-4950-4d24-9ad4-310eb71e8068</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_122_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_B76B52DF-BD77-41CC-AE78-B7D57EDBEEED"/>
    <cim:Measurement.Terminal rdf:resource="#_4FB8D73C-E4AE-4A93-BC85-528D60150319"/>
  </cim:Analog>
  <cim:PositionPoint rdf:ID="_D6556FCE-4E17-45C0-9156-10B0BD2F1247">
    <cim:PositionPoint.Location rdf:resource="#_EDD211AB-36F7-4B49-A96D-233B8D66C22D"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:ConnectivityNode rdf:ID="_7089085A-7C07-4637-85AE-B76C3F6759B9">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_6061B5E4-E98F-42AF-898C-94E04E06A6FA"/>
    <cim:ConnectivityNode.TopologicalNode rdf:resource="#_43ECAC45-1CC1-46B3-B229-8078042294F9"/>
    <cim:IdentifiedObject.mRID>_7089085A-7C07-4637-85AE-B76C3F6759B9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_26</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ACLineSegment rdf:ID="_BA07AF8E-D7F7-4932-987C-47946375ECEC">
    <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_0872FE6F-B483-4FA9-BB8E-4E3A311C93CB"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:Conductor.length>0.3048</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_BA07AF8E-D7F7-4932-987C-47946375ECEC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_119</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_9CFE440A-6D1B-4C98-8289-FBA2D1642079"/>
  </cim:ACLineSegment>
  <cim:TransformerTank rdf:ID="_DDE2D463-8D3E-4273-ADCE-B6D67FC47587">
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_DDE2D463-8D3E-4273-ADCE-B6D67FC47587</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_9</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_5F9179F8-B628-4AD3-AAF8-6D90A0EF2BEF"/>
    <cim:TransformerTank.PowerTransformer rdf:resource="#_04654B66-77AF-46F6-8ED5-CE369BF45BF4"/>
  </cim:TransformerTank>
  <cim:TransformerTankEnd rdf:ID="_2C8A1B14-DA96-4005-B1A7-49210E308549">
    <cim:IdentifiedObject.mRID>_2C8A1B14-DA96-4005-B1A7-49210E308549</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_9_End_2</cim:IdentifiedObject.name>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.Terminal rdf:resource="#_90393BAE-181B-4D34-B075-3B880BAAE471"/>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_DDE2D463-8D3E-4273-ADCE-B6D67FC47587"/>
    <cim:TransformerTankEnd.reversed>false</cim:TransformerTankEnd.reversed>
  </cim:TransformerTankEnd>
  <cim:Location rdf:ID="_966F30FC-1FD6-469A-AACB-F5F1D4C2F358">
    <cim:IdentifiedObject.mRID>_966F30FC-1FD6-469A-AACB-F5F1D4C2F358</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>645-646_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:TransformerTankEnd rdf:ID="_C539DC80-3DF3-473A-AB03-DC94491D0FA8">
    <cim:IdentifiedObject.mRID>_C539DC80-3DF3-473A-AB03-DC94491D0FA8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_4_End_1</cim:IdentifiedObject.name>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_ABD463A7-7483-4466-A41A-D6735230FA40"/>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.Terminal rdf:resource="#_E67C7B86-2CED-4A1D-AFF3-F2705B9332B5"/>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_2215476B-192A-4C80-A634-BDF3F5F00DF1"/>
    <cim:TransformerTankEnd.reversed>false</cim:TransformerTankEnd.reversed>
  </cim:TransformerTankEnd>
  <cim:Analog rdf:ID="_3f3d9f0e-f0c9-4ef0-b544-737d5f12903d">
    <cim:IdentifiedObject.mRID>_3f3d9f0e-f0c9-4ef0-b544-737d5f12903d</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_630-632_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_80333AA2-CDB4-44A2-A0EE-732BA97D70B8"/>
    <cim:Measurement.Terminal rdf:resource="#_D264DB47-7371-4AC3-96E0-E6614C0B130B"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_5f5336e4-b004-4787-b9e8-e80af377ed6f">
    <cim:IdentifiedObject.mRID>_5f5336e4-b004-4787-b9e8-e80af377ed6f</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_27_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_95105A22-EFE3-448B-BEBD-3EE871981E89"/>
    <cim:Measurement.Terminal rdf:resource="#_2E5FF452-64D0-4BDE-A287-E53A348498BE"/>
  </cim:Analog>
  <cim:Asset rdf:ID="_8989C93F-9AA5-48A7-B0B2-21D0852C6808">
    <cim:Asset.AssetInfo rdf:resource="#_68CA7F66-40C2-4F74-BD22-D9BA2946599B"/>
    <cim:Asset.PowerSystemResources rdf:resource="#_A3C00080-1BC9-4B31-BE88-69C1798CD2DC"/>
    <cim:IdentifiedObject.mRID>_8989C93F-9AA5-48A7-B0B2-21D0852C6808</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>TapChangerAsset_object_162_rega</cim:IdentifiedObject.name>
  </cim:Asset>
  <cim:Terminal rdf:ID="_80B38B49-94EB-44A1-9880-83D4DEB1B250">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_80B38B49-94EB-44A1-9880-83D4DEB1B250</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_4_240v_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8E0B9D49-86D3-4EF0-8217-F1D32CE53901"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_576B5E70-4495-412A-8A21-91E923ADB845"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3A66F5F2-F22D-4F17-8827-2EF9089F72C1">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_3A66F5F2-F22D-4F17-8827-2EF9089F72C1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_136_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_2E570C02-42C8-4F77-86A2-84F761F64957"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_31703ADE-BF9D-4152-A028-447F264A504F"/>
  </cim:Terminal>
  <cim:Analog rdf:ID="_cbdd972b-6d88-435e-89a1-7cee8e74bcc7">
    <cim:IdentifiedObject.mRID>_cbdd972b-6d88-435e-89a1-7cee8e74bcc7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_10_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_DE68A143-4E89-4574-9B81-D1EF57E541E9"/>
    <cim:Measurement.Terminal rdf:resource="#_FFAC760B-48E1-4C5A-A6D9-BA86E2A390A4"/>
  </cim:Analog>
  <cim:ACLineSegmentPhase rdf:ID="_4B19ED08-89CE-4C90-95B4-3E7CEFD14B21">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_BAD57E46-4F42-4DF8-9743-26EA564CD2A2"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
    <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_4B19ED08-89CE-4C90-95B4-3E7CEFD14B21</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_138_s1</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_C6B4AA8C-BCBA-46E0-9995-5C55E4FB6750"/>
  </cim:ACLineSegmentPhase>
  <cim:ACLineSegmentPhase rdf:ID="_57C91EB8-E6B2-4DCD-A599-93AB9A84729A">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_89EC9D35-6C36-4C26-914D-E64A0A918670"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_57C91EB8-E6B2-4DCD-A599-93AB9A84729A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>6321-671_C</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_F44D705F-11D5-404F-8FD1-B1FCDD0CE966"/>
  </cim:ACLineSegmentPhase>
  <cim:Location rdf:ID="_5281CD47-FA9A-4C7B-B5D8-D4A3BD3E89D2">
    <cim:IdentifiedObject.mRID>_5281CD47-FA9A-4C7B-B5D8-D4A3BD3E89D2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_11_240v_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:ConnectivityNode rdf:ID="_0CB1C505-FE56-480D-A044-DB59C51C3F24">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_6061B5E4-E98F-42AF-898C-94E04E06A6FA"/>
    <cim:ConnectivityNode.TopologicalNode rdf:resource="#_3C6C9A82-462F-486F-AE50-3C58F0D10FC9"/>
    <cim:IdentifiedObject.mRID>_0CB1C505-FE56-480D-A044-DB59C51C3F24</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_2</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:Analog rdf:ID="_104a3496-9571-41bd-85f2-1dcdac537cbf">
    <cim:IdentifiedObject.mRID>_104a3496-9571-41bd-85f2-1dcdac537cbf</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_114_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_22D94C18-07D5-4E6E-B51A-8CA7CDF9CBEC"/>
    <cim:Measurement.Terminal rdf:resource="#_08CBBBEB-8EA5-4766-B1DA-C39793E8ED60"/>
  </cim:Analog>
  <cim:PositionPoint rdf:ID="_30591269-49F7-49F2-BD8C-6BAC378F22A8">
    <cim:PositionPoint.Location rdf:resource="#_9CFE440A-6D1B-4C98-8289-FBA2D1642079"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>440</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>120</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Discrete rdf:ID="_0ef1f7e7-a9fc-4e1e-9838-83d3a6e7b16f">
    <cim:IdentifiedObject.mRID>_0ef1f7e7-a9fc-4e1e-9838-83d3a6e7b16f</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>LoadBreakSwitch_j2_State</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>Pos</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_2FA7685E-CAB0-4AFB-AF41-72A62F1321BF"/>
    <cim:Measurement.Terminal rdf:resource="#_73CAC123-3906-4C2C-8028-87AC3F397CB0"/>
  </cim:Discrete>
  <cim:EnergyConsumerPhase rdf:ID="_3918FA06-F0D5-4BA0-9FB3-0E6CC9EB0E3E">
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_577B9119-590E-483C-9F66-D201103A82BE"/>
    <cim:EnergyConsumerPhase.p>2920</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:EnergyConsumerPhase.q>794.5</cim:EnergyConsumerPhase.q>
    <cim:IdentifiedObject.mRID>_3918FA06-F0D5-4BA0-9FB3-0E6CC9EB0E3E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_21_240v_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_C72B0CC9-DFF3-43B2-9106-2A5228C978F7"/>
  </cim:EnergyConsumerPhase>
  <cim:Terminal rdf:ID="_E7693BB3-AA98-4891-8445-CDAE08E80359">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_E7693BB3-AA98-4891-8445-CDAE08E80359</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_116_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_7133689C-107C-4BE9-B86D-0C83671B6643"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_A134B098-AD11-437F-9374-F6807D3E6F14"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_DAD5928A-CE12-4DE1-A3EB-D2552FCEBF61">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_DAD5928A-CE12-4DE1-A3EB-D2552FCEBF61</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_38_240v_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_A6F3C310-AFA6-4CA8-8FD2-8E5F317AEDC3"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D64D0125-1904-47E5-B4C7-8FA8B4C59F13"/>
  </cim:Terminal>
  <cim:Analog rdf:ID="_49fba766-7f4d-49dd-999b-22263a7ba863">
    <cim:IdentifiedObject.mRID>_49fba766-7f4d-49dd-999b-22263a7ba863</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_6_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_2FC1FBB0-1E5B-42C0-868B-BDED676D8732"/>
    <cim:Measurement.Terminal rdf:resource="#_01E2C38C-7394-44FB-B9EA-37F736D259C6"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_2198092f-5a00-49cc-befa-f11fe3e1d518">
    <cim:IdentifiedObject.mRID>_2198092f-5a00-49cc-befa-f11fe3e1d518</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_18_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_D65EA56B-6042-4839-840C-E68E3BB6EB12"/>
    <cim:Measurement.Terminal rdf:resource="#_63FF6136-655E-4B17-926D-8AA15C1BA3D4"/>
  </cim:Analog>
  <cim:Location rdf:ID="_37B90373-9076-437C-8884-1AAFC8DD9DE1">
    <cim:IdentifiedObject.mRID>_37B90373-9076-437C-8884-1AAFC8DD9DE1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_123_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:Terminal rdf:ID="_655D2E9D-597F-4DA9-B310-E29C6090115D">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_880B7F4A-80BD-448A-AFC7-AAD83C9497B4"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_655D2E9D-597F-4DA9-B310-E29C6090115D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_6_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3597E173-019F-4B87-9404-4670AF63CC54"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D7410202-D3DE-4EFE-A81E-2207D95CD394"/>
  </cim:Terminal>
  <cim:Location rdf:ID="_720EDBA0-0FB0-41AA-A016-6986F4FD0450">
    <cim:IdentifiedObject.mRID>_720EDBA0-0FB0-41AA-A016-6986F4FD0450</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_111_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:EnergyConsumerPhase rdf:ID="_425694A4-360F-4C33-99AE-49D0306172C8">
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_2FC1FBB0-1E5B-42C0-868B-BDED676D8732"/>
    <cim:EnergyConsumerPhase.p>2920</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
    <cim:EnergyConsumerPhase.q>794.5</cim:EnergyConsumerPhase.q>
    <cim:IdentifiedObject.mRID>_425694A4-360F-4C33-99AE-49D0306172C8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_6_240v_s1</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_5BE21935-0C34-42D4-9B1B-5E504680DFF1"/>
  </cim:EnergyConsumerPhase>
  <cim:PositionPoint rdf:ID="_B9F278CD-9ABD-4EE0-8A44-6B388F99805C">
    <cim:PositionPoint.Location rdf:resource="#_B3E9D1AA-296C-4E1B-A8D9-D65A28D45028"/>
    <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>75</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:EnergyConsumerPhase rdf:ID="_C4B8E124-3C0B-44C3-B3DA-3C9A884D7E55">
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_C86D07AA-FB50-46C6-8182-59FE607D7252"/>
    <cim:EnergyConsumerPhase.p>2920</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:EnergyConsumerPhase.q>794.5</cim:EnergyConsumerPhase.q>
    <cim:IdentifiedObject.mRID>_C4B8E124-3C0B-44C3-B3DA-3C9A884D7E55</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_11_240v_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_5281CD47-FA9A-4C7B-B5D8-D4A3BD3E89D2"/>
  </cim:EnergyConsumerPhase>
  <cim:PhaseImpedanceData rdf:ID="_64EA5760-8C86-40DA-97CF-417D558878B4">
    <cim:PhaseImpedanceData.b>6.5588758E-010</cim:PhaseImpedanceData.b>
    <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AB6E23BD-BEAA-423A-87AA-1015E371B861"/>
    <cim:PhaseImpedanceData.r>0.00031398011</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
    <cim:PhaseImpedanceData.x>0.00090498365</cim:PhaseImpedanceData.x>
  </cim:PhaseImpedanceData>
  <cim:TransformerTank rdf:ID="_059E51CE-7CFA-4930-94B1-FC25740EE4CD">
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_059E51CE-7CFA-4930-94B1-FC25740EE4CD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_12</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_6DFB06BF-15E9-4788-B519-FF60A0FF1565"/>
    <cim:TransformerTank.PowerTransformer rdf:resource="#_3E3DDD6A-1C0B-478F-B59F-9DF9AB7F44E9"/>
  </cim:TransformerTank>
  <cim:Terminal rdf:ID="_60A3F1DE-20DE-4FA6-827E-9837D511773E">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_FC8390EC-EA25-49DF-9422-16DB50ED1C57"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_60A3F1DE-20DE-4FA6-827E-9837D511773E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_128_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_11FE7D17-B320-4779-827E-D4403BDA1564"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_B797B040-9E89-421D-B2DC-A9859DCFF122"/>
  </cim:Terminal>
  <cim:TransformerTankInfo rdf:ID="_6A6AB0E2-CA83-4D8D-82C5-090B823BF2E6">
    <cim:IdentifiedObject.mRID>_6A6AB0E2-CA83-4D8D-82C5-090B823BF2E6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>cimxfmrcode_object_162_b</cim:IdentifiedObject.name>
    <cim:TransformerTankInfo.PowerTransformerInfo rdf:resource="#_8037223B-1992-41D8-8457-3412A7587C40"/>
  </cim:TransformerTankInfo>
  <cim:Analog rdf:ID="_b3344627-8669-4205-b8af-37948ab93d7b">
    <cim:IdentifiedObject.mRID>_b3344627-8669-4205-b8af-37948ab93d7b</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_20_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_7AE8FD9D-CA89-4F3C-BC83-04BEF756581A"/>
    <cim:Measurement.Terminal rdf:resource="#_9CCBF116-C971-48BD-A95C-8A0D9392C4A5"/>
  </cim:Analog>
  <cim:ACLineSegmentPhase rdf:ID="_27E6BA13-A355-4223-92C4-079FEDE1E370">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_ABC2232C-7C97-4E63-B566-0B0D1DD359B3"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
    <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_27E6BA13-A355-4223-92C4-079FEDE1E370</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_130_s1</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_DA4835D9-AC9B-4975-BDC8-381381B5F860"/>
  </cim:ACLineSegmentPhase>
  <cim:Terminal rdf:ID="_B152A6CB-2622-4B0A-9020-3D44C2D45935">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_FC8390EC-EA25-49DF-9422-16DB50ED1C57"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_B152A6CB-2622-4B0A-9020-3D44C2D45935</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_131_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_F88C7659-FBD7-48E0-946B-E3BBD0FFD853"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_44F8068E-C361-4FB8-BCF4-CA0E74EEC77A"/>
  </cim:Terminal>
  <cim:ShortCircuitTest rdf:ID="_6502F84B-4932-4A7F-BAB7-4D027AF040A2">
    <cim:IdentifiedObject.mRID>_6502F84B-4932-4A7F-BAB7-4D027AF040A2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>xfcode_bs_config_634_2</cim:IdentifiedObject.name>
    <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_1E2E6C15-D79B-408B-AE2C-ADFAD6CACE85"/>
    <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
    <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_3AF166A3-9049-4868-9620-EAB133F6D960"/>
    <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
    <cim:ShortCircuitTest.leakageImpedance>0.01669623</cim:ShortCircuitTest.leakageImpedance>
    <cim:ShortCircuitTest.leakageImpedanceZero>0.01669623</cim:ShortCircuitTest.leakageImpedanceZero>
    <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
    <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
    <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
    <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
  </cim:ShortCircuitTest>
  <cim:Terminal rdf:ID="_14A6A5A7-CC77-4FA0-821B-4F5DE8334B2C">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_14A6A5A7-CC77-4FA0-821B-4F5DE8334B2C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_126_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_73D65797-205F-4735-BD3E-908F7BC62E6C"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_E361EAC3-3C3C-453B-81CD-73AA844C3924"/>
  </cim:Terminal>
  <cim:Analog rdf:ID="_5df27385-1d50-455b-9599-7630bbd7be6c">
    <cim:IdentifiedObject.mRID>_5df27385-1d50-455b-9599-7630bbd7be6c</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_630-632_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_80333AA2-CDB4-44A2-A0EE-732BA97D70B8"/>
    <cim:Measurement.Terminal rdf:resource="#_DB029EE2-9A53-4C1A-A78A-E74F925015BA"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_433313f6-0324-4415-903e-1fc82e0a631b">
    <cim:IdentifiedObject.mRID>_433313f6-0324-4415-903e-1fc82e0a631b</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_14_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_3B0AC42A-CC4C-43F6-A2A5-4AE9CFF7F107"/>
    <cim:Measurement.Terminal rdf:resource="#_304F3F08-0EF9-4810-9253-03D20C71FB3E"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_f725d8fe-671e-4e20-a942-9680b17cbac1">
    <cim:IdentifiedObject.mRID>_f725d8fe-671e-4e20-a942-9680b17cbac1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_119_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_BA07AF8E-D7F7-4932-987C-47946375ECEC"/>
    <cim:Measurement.Terminal rdf:resource="#_1E95FF8E-A744-4FB3-8BF9-903D27E50501"/>
  </cim:Analog>
  <cim:ConnectivityNode rdf:ID="_2CCA98C9-5ED7-40B8-94A9-ADE834BE2F86">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_6061B5E4-E98F-42AF-898C-94E04E06A6FA"/>
    <cim:ConnectivityNode.TopologicalNode rdf:resource="#_055D0964-5B0D-4BBE-9C89-B24062700DB4"/>
    <cim:IdentifiedObject.mRID>_2CCA98C9-5ED7-40B8-94A9-ADE834BE2F86</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_13</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:TransformerTankEnd rdf:ID="_5AFD0A6E-4D27-48F2-BA5F-07B5EB2EB449">
    <cim:IdentifiedObject.mRID>_5AFD0A6E-4D27-48F2-BA5F-07B5EB2EB449</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_162_a_End_2</cim:IdentifiedObject.name>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_06188CF3-807B-45B9-94E2-1C7D852B99E2"/>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.Terminal rdf:resource="#_495A8F10-49E5-402E-8EA2-A647C3C2182A"/>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_4C911B1C-D7D3-4A44-906E-640A358355DA"/>
    <cim:TransformerTankEnd.reversed>false</cim:TransformerTankEnd.reversed>
  </cim:TransformerTankEnd>
  <cim:PositionPoint rdf:ID="_199661E2-2442-4B95-A1AD-492DBCABB8E3">
    <cim:PositionPoint.Location rdf:resource="#_CC914ABE-E243-478B-AF1E-4FAAD5E442A4"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>120</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Analog rdf:ID="_c0dca0cf-aa78-4789-90ba-5d17386ba9fd">
    <cim:IdentifiedObject.mRID>_c0dca0cf-aa78-4789-90ba-5d17386ba9fd</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_671-684_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_DE3D8A62-07CD-4ACD-9963-1D372ABB9E20"/>
    <cim:Measurement.Terminal rdf:resource="#_182C0AFB-2EB5-4F8C-B932-76F6A75373FE"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_97ede71e-166d-44f2-b837-cced97bf9269">
    <cim:IdentifiedObject.mRID>_97ede71e-166d-44f2-b837-cced97bf9269</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_123_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_96660383-92A7-4644-8F39-B442EC8DB6E5"/>
    <cim:Measurement.Terminal rdf:resource="#_D8BACCC5-F76E-414E-A77E-B5B347C1669E"/>
  </cim:Analog>
  <cim:TransformerEndInfo rdf:ID="_2A43A09E-C29B-47B7-9154-E9AA9294864B">
    <cim:IdentifiedObject.mRID>_2A43A09E-C29B-47B7-9154-E9AA9294864B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>xfcode_cs_config_1</cim:IdentifiedObject.name>
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
    <cim:TransformerEndInfo.emergencyS>112500</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
    <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.r>0.23059204</cim:TransformerEndInfo.r>
    <cim:TransformerEndInfo.ratedS>75000</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>2401</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.shortTermS>82500</cim:TransformerEndInfo.shortTermS>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_8239AB2C-08E6-4A84-9FF0-E513D2DE9138"/>
  </cim:TransformerEndInfo>
  <cim:Analog rdf:ID="_83c88dcf-6e76-4035-9cd6-673834f0056a">
    <cim:IdentifiedObject.mRID>_83c88dcf-6e76-4035-9cd6-673834f0056a</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_632-6321_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_EC02ED43-BAB9-406A-9481-4D65204472D1"/>
    <cim:Measurement.Terminal rdf:resource="#_F502903A-F729-421D-B52B-F0E4DD9A9D8D"/>
  </cim:Analog>
  <cim:Terminal rdf:ID="_3B5590DC-A35C-483E-82C1-520519D8FA79">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_880B7F4A-80BD-448A-AFC7-AAD83C9497B4"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_3B5590DC-A35C-483E-82C1-520519D8FA79</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_12_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3E3DDD6A-1C0B-478F-B59F-9DF9AB7F44E9"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_44424D47-E0A5-4989-BBBB-824BC2035D91"/>
  </cim:Terminal>
  <cim:PositionPoint rdf:ID="_9D8E34C9-D247-4AF0-97CF-6B788575406F">
    <cim:PositionPoint.Location rdf:resource="#_C1368299-7A4A-4D55-9080-8F0647F83DE4"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:TopologicalNode rdf:ID="_1D165FD4-323A-49CF-9A9B-0EB44686CC78">
    <cim:IdentifiedObject.mRID>_1D165FD4-323A-49CF-9A9B-0EB44686CC78</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_17</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:TransformerEndInfo rdf:ID="_06689385-0503-4171-A8F4-46A69497EE13">
    <cim:IdentifiedObject.mRID>_06689385-0503-4171-A8F4-46A69497EE13</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>cimxfmrcode_object_162_b_2</cim:IdentifiedObject.name>
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
    <cim:TransformerEndInfo.emergencyS>1.5E008</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
    <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.r>0.0001152</cim:TransformerEndInfo.r>
    <cim:TransformerEndInfo.ratedS>1E008</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.shortTermS>1.1E008</cim:TransformerEndInfo.shortTermS>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_6A6AB0E2-CA83-4D8D-82C5-090B823BF2E6"/>
  </cim:TransformerEndInfo>
  <cim:EnergyConsumerPhase rdf:ID="_93278926-1012-40CC-A15D-524AD3249DC6">
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_4DFB03BB-7F39-45F7-B978-B15AAFC9D85D"/>
    <cim:EnergyConsumerPhase.p>2920</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:EnergyConsumerPhase.q>794.5</cim:EnergyConsumerPhase.q>
    <cim:IdentifiedObject.mRID>_93278926-1012-40CC-A15D-524AD3249DC6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_19_240v_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_D5099421-9E49-4E8D-BE8C-DE3D811A6973"/>
  </cim:EnergyConsumerPhase>
  <cim:TapChangerInfo rdf:ID="_68CA7F66-40C2-4F74-BD22-D9BA2946599B">
    <cim:IdentifiedObject.mRID>_68CA7F66-40C2-4F74-BD22-D9BA2946599B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_162_rega_Info</cim:IdentifiedObject.name>
    <cim:TapChangerInfo.ctRating>300</cim:TapChangerInfo.ctRating>
    <cim:TapChangerInfo.ctRatio>1500</cim:TapChangerInfo.ctRatio>
    <cim:TapChangerInfo.ptRatio>1</cim:TapChangerInfo.ptRatio>
  </cim:TapChangerInfo>
  <cim:ACLineSegment rdf:ID="_A0259E0E-FAB7-41CB-84A7-17899C5AFA99">
    <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_0872FE6F-B483-4FA9-BB8E-4E3A311C93CB"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:Conductor.length>0.3048</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_A0259E0E-FAB7-41CB-84A7-17899C5AFA99</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_142</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_2F46C478-C5E5-4536-A291-A5D3629172EB"/>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_3364582F-8C0D-4B1E-A062-A66A00F1BD33">
    <cim:IdentifiedObject.mRID>_3364582F-8C0D-4B1E-A062-A66A00F1BD33</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_76.3_104.1</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:TransformerTankEnd rdf:ID="_58E23932-55BC-4143-8CF5-09F7303F4230">
    <cim:IdentifiedObject.mRID>_58E23932-55BC-4143-8CF5-09F7303F4230</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_15_End_2</cim:IdentifiedObject.name>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.Terminal rdf:resource="#_C42B8D5F-F6B3-4F92-9530-A109C113936B"/>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_61F58B97-102C-4F27-9A62-CB31C5407C8A"/>
    <cim:TransformerTankEnd.reversed>false</cim:TransformerTankEnd.reversed>
  </cim:TransformerTankEnd>
  <cim:PositionPoint rdf:ID="_0594D83E-8A5C-4739-BB95-2C5D1B28C97B">
    <cim:PositionPoint.Location rdf:resource="#_966F30FC-1FD6-469A-AACB-F5F1D4C2F358"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Terminal rdf:ID="_71B86D05-7AE0-4960-9593-425F595070E3">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_71B86D05-7AE0-4960-9593-425F595070E3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_145_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3D7DF1F3-AB00-47D0-9D2C-6AB4D75FD7BD"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_4C015D9B-2C9A-4F3E-B44A-D8549C7019A0"/>
  </cim:Terminal>
  <cim:Analog rdf:ID="_91a33b17-2919-41fe-aded-bf70ec1dc27a">
    <cim:IdentifiedObject.mRID>_91a33b17-2919-41fe-aded-bf70ec1dc27a</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_27_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_95105A22-EFE3-448B-BEBD-3EE871981E89"/>
    <cim:Measurement.Terminal rdf:resource="#_2E5FF452-64D0-4BDE-A287-E53A348498BE"/>
  </cim:Analog>
  <cim:PhaseImpedanceData rdf:ID="_74EE241B-CD0D-4080-B900-72F84BCB0A2F">
    <cim:PhaseImpedanceData.b>6.5588758E-010</cim:PhaseImpedanceData.b>
    <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6252ED27-AFFF-416C-A35C-3979B1F2FD53"/>
    <cim:PhaseImpedanceData.r>0.00021532314</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
    <cim:PhaseImpedanceData.x>0.00063253102</cim:PhaseImpedanceData.x>
  </cim:PhaseImpedanceData>
  <cim:Analog rdf:ID="_732d69fb-e1bf-434e-b15b-e54e3d593a3b">
    <cim:IdentifiedObject.mRID>_732d69fb-e1bf-434e-b15b-e54e3d593a3b</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_115_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_A8500608-D35B-4023-BD9A-9F0D2A4DCAE4"/>
    <cim:Measurement.Terminal rdf:resource="#_9098AE67-1196-49AE-BAD9-E672716A58A4"/>
  </cim:Analog>
  <cim:Location rdf:ID="_95C43089-3020-4717-ADA1-53770C7EBB1F">
    <cim:IdentifiedObject.mRID>_95C43089-3020-4717-ADA1-53770C7EBB1F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>final_ieee13_ocher_der_pvs_Location</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:ConnectivityNode rdf:ID="_9D00B068-28A3-4230-8697-5E6C33B0061F">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_6061B5E4-E98F-42AF-898C-94E04E06A6FA"/>
    <cim:ConnectivityNode.TopologicalNode rdf:resource="#_9193A7FC-25E9-4C31-85D2-E82B2EC1B818"/>
    <cim:IdentifiedObject.mRID>_9D00B068-28A3-4230-8697-5E6C33B0061F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>trip_node13</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:Analog rdf:ID="_1785a7f3-89fb-49af-96bb-8787ea283777">
    <cim:IdentifiedObject.mRID>_1785a7f3-89fb-49af-96bb-8787ea283777</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_5_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_785FB630-327D-4AD4-8816-2C7909707F28"/>
    <cim:Measurement.Terminal rdf:resource="#_1127393A-EB90-47E2-ADCE-3BA68D786D9A"/>
  </cim:Analog>
  <cim:EnergyConsumerPhase rdf:ID="_618012CD-FA12-48F9-9EFB-F87F5A4C3579">
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_5BCBF6E9-3B27-4A2C-94FB-A89ADAA64FEC"/>
    <cim:EnergyConsumerPhase.p>2920</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
    <cim:EnergyConsumerPhase.q>794.5</cim:EnergyConsumerPhase.q>
    <cim:IdentifiedObject.mRID>_618012CD-FA12-48F9-9EFB-F87F5A4C3579</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_39_240v_s1</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_3E912082-2071-48A4-AEFB-D3E68CAEC80D"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumer rdf:ID="_1B89C6C4-B210-45FD-B0B1-DD1BCFCE8982">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
    <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_9FE2B267-FF3B-4B2B-A71A-3C28F6840839"/>
    <cim:EnergyConsumer.p>5840</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:EnergyConsumer.q>1589</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_1B89C6C4-B210-45FD-B0B1-DD1BCFCE8982</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_17_240v</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_416C9ECD-170F-4024-9783-B15EC5EC19C2"/>
  </cim:EnergyConsumer>
  <cim:Discrete rdf:ID="_59684498-f12c-42d2-a39a-dbb230b28881">
    <cim:IdentifiedObject.mRID>_59684498-f12c-42d2-a39a-dbb230b28881</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>LoadBreakSwitch_j1_State</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>Pos</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_B25234EF-0E55-4CBB-8B2F-9140415FD80A"/>
    <cim:Measurement.Terminal rdf:resource="#_73F0F043-AA6B-41A9-A288-46B1E1571A78"/>
  </cim:Discrete>
  <cim:TransformerTankEnd rdf:ID="_922AF8C7-697C-46DB-8414-90305DC7FA28">
    <cim:IdentifiedObject.mRID>_922AF8C7-697C-46DB-8414-90305DC7FA28</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_5_End_3</cim:IdentifiedObject.name>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.Terminal rdf:resource="#_CF9C0E88-D17E-4F39-825B-55DCA9AA7E59"/>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_FB3EC153-A404-461D-9BC2-4584515FF885"/>
    <cim:TransformerTankEnd.reversed>true</cim:TransformerTankEnd.reversed>
  </cim:TransformerTankEnd>
  <cim:Terminal rdf:ID="_63650E9C-AED6-4031-82BB-E39554F23D97">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_63650E9C-AED6-4031-82BB-E39554F23D97</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>632-633_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8D8D791F-1E11-48F0-98EC-12560D00A038"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_327A8852-AB10-47B9-B4BE-9B5574AD90E2"/>
  </cim:Terminal>
  <cim:TopologicalNode rdf:ID="_E64C85A3-4B35-4A9E-A84C-56017E032B63">
    <cim:IdentifiedObject.mRID>_E64C85A3-4B35-4A9E-A84C-56017E032B63</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_6</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:Analog rdf:ID="_365662a7-6208-42a1-833e-11d76979ba88">
    <cim:IdentifiedObject.mRID>_365662a7-6208-42a1-833e-11d76979ba88</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_127_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_18D2B7D7-3DF3-4B85-8798-6586A89398FC"/>
    <cim:Measurement.Terminal rdf:resource="#_2611239E-0A7A-41C7-9328-D5125D2A6870"/>
  </cim:Analog>
  <cim:ACLineSegment rdf:ID="_22D94C18-07D5-4E6E-B51A-8CA7CDF9CBEC">
    <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_0872FE6F-B483-4FA9-BB8E-4E3A311C93CB"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:Conductor.length>0.3048</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_22D94C18-07D5-4E6E-B51A-8CA7CDF9CBEC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_114</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_5AEBBB59-6A8C-42E5-8962-BD3A0520E4A1"/>
  </cim:ACLineSegment>
  <cim:Terminal rdf:ID="_F37209AC-CAFC-4217-A137-7D416F02B5FB">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_FC8390EC-EA25-49DF-9422-16DB50ED1C57"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_F37209AC-CAFC-4217-A137-7D416F02B5FB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_145_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3D7DF1F3-AB00-47D0-9D2C-6AB4D75FD7BD"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_62F3BC8B-5122-4948-BD85-46CD1BE729BD"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2C583E62-F09D-4921-8638-215EC08A8890">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_2C583E62-F09D-4921-8638-215EC08A8890</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_127_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_18D2B7D7-3DF3-4B85-8798-6586A89398FC"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_68287A95-4758-4EBE-8D10-93EF0131F250"/>
  </cim:Terminal>
  <cim:Analog rdf:ID="_1bef6e16-fc93-4465-b365-94bc11caa2e4">
    <cim:IdentifiedObject.mRID>_1bef6e16-fc93-4465-b365-94bc11caa2e4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_632-645_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_F0A63512-7530-427E-A9BE-0B99D70FE380"/>
    <cim:Measurement.Terminal rdf:resource="#_97890B5E-029B-4102-8D59-E02372AD8F94"/>
  </cim:Analog>
  <cim:ACLineSegmentPhase rdf:ID="_07B2A71C-34CB-462E-9111-F4816C7CC11E">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_4C6738AB-1637-4CE0-B200-E4866699FF50"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
    <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_07B2A71C-34CB-462E-9111-F4816C7CC11E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_141_s1</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_58ACE8CA-C0E0-49C4-9D6E-04A0384F9F4E"/>
  </cim:ACLineSegmentPhase>
  <cim:TopologicalNode rdf:ID="_58215D05-DD6D-490A-8AB7-4AEF6A2CABD3">
    <cim:IdentifiedObject.mRID>_58215D05-DD6D-490A-8AB7-4AEF6A2CABD3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>node_632</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:Analog rdf:ID="_36bf936f-cf66-4ad3-9d30-f81cfbdd8173">
    <cim:IdentifiedObject.mRID>_36bf936f-cf66-4ad3-9d30-f81cfbdd8173</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_27_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_95105A22-EFE3-448B-BEBD-3EE871981E89"/>
    <cim:Measurement.Terminal rdf:resource="#_2E5FF452-64D0-4BDE-A287-E53A348498BE"/>
  </cim:Analog>
  <cim:Terminal rdf:ID="_62BDC75E-76D8-4848-9A77-10C4C3388635">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_62BDC75E-76D8-4848-9A77-10C4C3388635</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_113_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_4A072173-AD9E-4E20-AB2B-9B4C03041C5F"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_576B5E70-4495-412A-8A21-91E923ADB845"/>
  </cim:Terminal>
  <cim:EnergyConsumer rdf:ID="_1D0A2490-810A-4FCD-A897-2D160D85343E">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
    <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_9FE2B267-FF3B-4B2B-A71A-3C28F6840839"/>
    <cim:EnergyConsumer.p>5840</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:EnergyConsumer.q>1589</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_1D0A2490-810A-4FCD-A897-2D160D85343E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_33_240v</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_DA06EB1C-04A9-465F-9C30-428BDD8065C8"/>
  </cim:EnergyConsumer>
  <cim:Analog rdf:ID="_2971ae1c-3f4a-4dd9-a7ad-fd57c71ea0ef">
    <cim:IdentifiedObject.mRID>_2971ae1c-3f4a-4dd9-a7ad-fd57c71ea0ef</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_26_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_6B6A3E6B-093B-4F1E-AD5F-001032456099"/>
    <cim:Measurement.Terminal rdf:resource="#_1D84DC75-04DC-42DB-A005-DF5B96009E36"/>
  </cim:Analog>
  <cim:Discrete rdf:ID="_5a92f0ab-567b-4a4c-b307-c7f30d066924">
    <cim:IdentifiedObject.mRID>_5a92f0ab-567b-4a4c-b307-c7f30d066924</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>LoadBreakSwitch_trunk_State</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>Pos</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_7CA4ADD1-9985-4AEE-91FE-82B00881DCB9"/>
    <cim:Measurement.Terminal rdf:resource="#_76CFAEB1-3E6A-4A2C-B21B-0041C881481B"/>
  </cim:Discrete>
  <cim:TransformerTankInfo rdf:ID="_8239AB2C-08E6-4A84-9FF0-E513D2DE9138">
    <cim:IdentifiedObject.mRID>_8239AB2C-08E6-4A84-9FF0-E513D2DE9138</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>xfcode_cs_config</cim:IdentifiedObject.name>
    <cim:TransformerTankInfo.PowerTransformerInfo rdf:resource="#_77E261CE-D4F9-4CAD-B593-AE6684EFCE09"/>
  </cim:TransformerTankInfo>
  <cim:PowerTransformerInfo rdf:ID="_8037223B-1992-41D8-8457-3412A7587C40">
    <cim:IdentifiedObject.mRID>_8037223B-1992-41D8-8457-3412A7587C40</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>cimxfmrcode_object_162_b_PowerXfInfo</cim:IdentifiedObject.name>
  </cim:PowerTransformerInfo>
  <cim:ConnectivityNode rdf:ID="_68287A95-4758-4EBE-8D10-93EF0131F250">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_6061B5E4-E98F-42AF-898C-94E04E06A6FA"/>
    <cim:ConnectivityNode.TopologicalNode rdf:resource="#_B180265B-604F-4BEF-932A-F740843A1360"/>
    <cim:IdentifiedObject.mRID>_68287A95-4758-4EBE-8D10-93EF0131F250</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_18</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:TopologicalNode rdf:ID="_B0F264C4-CA27-4571-A5CF-E6134F795531">
    <cim:IdentifiedObject.mRID>_B0F264C4-CA27-4571-A5CF-E6134F795531</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_39</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:Analog rdf:ID="_d15d86f3-a197-4d93-bb7b-eeb32434fc69">
    <cim:IdentifiedObject.mRID>_d15d86f3-a197-4d93-bb7b-eeb32434fc69</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_116_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_7133689C-107C-4BE9-B86D-0C83671B6643"/>
    <cim:Measurement.Terminal rdf:resource="#_E7693BB3-AA98-4891-8445-CDAE08E80359"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_ba298c18-c7df-403d-b4de-18d268a12797">
    <cim:IdentifiedObject.mRID>_ba298c18-c7df-403d-b4de-18d268a12797</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>LoadBreakSwitch_671-692_Current</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>A</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_6266A561-5828-4491-92A1-10A4086606F8"/>
    <cim:Measurement.Terminal rdf:resource="#_D6573650-9CDF-450A-A3A8-0DBDA184D03D"/>
  </cim:Analog>
  <cim:Terminal rdf:ID="_4D46F6A0-B2F9-4990-9C5A-ECF3AF933C8A">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_802B4FB2-8FD3-40A4-AFF2-1E29BDB8554F"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_4D46F6A0-B2F9-4990-9C5A-ECF3AF933C8A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_162_c_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1AE6A07B-FA92-4AB5-B415-02A6D3A223B6"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_C05054E9-68E3-422D-9385-5A5202ECF748"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_FC1BB15F-40A2-426B-8933-0C3FEBC13DD5">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_880B7F4A-80BD-448A-AFC7-AAD83C9497B4"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_FC1BB15F-40A2-426B-8933-0C3FEBC13DD5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_13_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_02BFF11F-5ED9-4378-A02C-5B0274D7293B"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_BB163103-4272-44FA-BB8E-70512A408581"/>
  </cim:Terminal>
  <cim:Location rdf:ID="_15563E2C-8FB2-4308-AFE3-11341CD0BF14">
    <cim:IdentifiedObject.mRID>_15563E2C-8FB2-4308-AFE3-11341CD0BF14</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_121_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:Location rdf:ID="_F44D705F-11D5-404F-8FD1-B1FCDD0CE966">
    <cim:IdentifiedObject.mRID>_F44D705F-11D5-404F-8FD1-B1FCDD0CE966</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>6321-671_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:TransformerTankEnd rdf:ID="_FB2DC81E-224B-4CB2-B67D-BDFF50A41AE5">
    <cim:IdentifiedObject.mRID>_FB2DC81E-224B-4CB2-B67D-BDFF50A41AE5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_3_End_3</cim:IdentifiedObject.name>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.Terminal rdf:resource="#_C570204B-EA27-429C-A0F0-58D6A27D4983"/>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_1CF94516-5D7C-4D60-815E-1A5383570CA6"/>
    <cim:TransformerTankEnd.reversed>true</cim:TransformerTankEnd.reversed>
  </cim:TransformerTankEnd>
  <cim:ACLineSegment rdf:ID="_CD0EE823-91FE-4F7D-A398-E41D4A4EAB8D">
    <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_0872FE6F-B483-4FA9-BB8E-4E3A311C93CB"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:Conductor.length>0.3048</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_CD0EE823-91FE-4F7D-A398-E41D4A4EAB8D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_143</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_325FAE17-17EC-47B5-83C7-196448F35D04"/>
  </cim:ACLineSegment>
  <cim:Analog rdf:ID="_8116a329-2e1e-49dc-a4b8-6ac40124bfdc">
    <cim:IdentifiedObject.mRID>_8116a329-2e1e-49dc-a4b8-6ac40124bfdc</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_34_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_0BD18289-3DD4-4336-8B97-0A6C4B7F4E0D"/>
    <cim:Measurement.Terminal rdf:resource="#_AFE1CACD-DBB1-4A0C-937F-0C6D40A87648"/>
  </cim:Analog>
  <cim:PositionPoint rdf:ID="_01F2D3F9-1C7B-463E-AAEF-1B86DC045E98">
    <cim:PositionPoint.Location rdf:resource="#_80ECA210-E914-42CA-AF64-DAE30CA18FBD"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>5</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>75</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:ACLineSegmentPhase rdf:ID="_E73AF23A-2C11-4183-B432-54ABF8636101">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_80333AA2-CDB4-44A2-A0EE-732BA97D70B8"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
    <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_E73AF23A-2C11-4183-B432-54ABF8636101</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>630-632_A</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_90C1A4F6-71FE-4C17-943B-D43F5CAFFAAA"/>
  </cim:ACLineSegmentPhase>
  <cim:ACLineSegmentPhase rdf:ID="_88688E9C-9F0B-460C-BC11-8FA14E639384">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_89EC9D35-6C36-4C26-914D-E64A0A918670"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
    <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_88688E9C-9F0B-460C-BC11-8FA14E639384</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>6321-671_B</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_F44D705F-11D5-404F-8FD1-B1FCDD0CE966"/>
  </cim:ACLineSegmentPhase>
  <cim:PositionPoint rdf:ID="_0C082450-2ABC-474E-A0EA-C60F94493D92">
    <cim:PositionPoint.Location rdf:resource="#_0D002E81-9618-4AAC-AEE4-3B09E1E51D7C"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Analog rdf:ID="_65e43b26-3943-4303-bcb6-dd9e5d0bce03">
    <cim:IdentifiedObject.mRID>_65e43b26-3943-4303-bcb6-dd9e5d0bce03</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>LoadBreakSwitch_j1_Current</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>A</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_B25234EF-0E55-4CBB-8B2F-9140415FD80A"/>
    <cim:Measurement.Terminal rdf:resource="#_73F0F043-AA6B-41A9-A288-46B1E1571A78"/>
  </cim:Analog>
  <cim:ACLineSegmentPhase rdf:ID="_C1F9E903-4C4B-4DBC-B11B-3D33F0CCA2B7">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_DA586C67-91E2-4ED0-9576-BF54CEA90D74"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_C1F9E903-4C4B-4DBC-B11B-3D33F0CCA2B7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_110_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_80ECA210-E914-42CA-AF64-DAE30CA18FBD"/>
  </cim:ACLineSegmentPhase>
  <cim:OperationalLimitType rdf:ID="_C08E66A4-7D31-4270-B325-899ED32CD9D5">
    <cim:IdentifiedObject.mRID>_C08E66A4-7D31-4270-B325-899ED32CD9D5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>final_ieee13_ocher_der_pvs_NormAmpsType</cim:IdentifiedObject.name>
    <cim:OperationalLimitType.acceptableDuration>5E009</cim:OperationalLimitType.acceptableDuration>
    <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.absoluteValue"/>
  </cim:OperationalLimitType>
  <cim:EnergyConsumerPhase rdf:ID="_64EEB169-BCCD-4B34-B61A-7A566D80069F">
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_7AE8FD9D-CA89-4F3C-BC83-04BEF756581A"/>
    <cim:EnergyConsumerPhase.p>2920</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:EnergyConsumerPhase.q>794.5</cim:EnergyConsumerPhase.q>
    <cim:IdentifiedObject.mRID>_64EEB169-BCCD-4B34-B61A-7A566D80069F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_20_240v_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_8A54E85B-A341-4625-ACBA-9BC9D8E2F258"/>
  </cim:EnergyConsumerPhase>
  <cim:Analog rdf:ID="_65d1648a-3f71-43e1-b02f-b0045cae4441">
    <cim:IdentifiedObject.mRID>_65d1648a-3f71-43e1-b02f-b0045cae4441</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_30_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_632298D2-C454-4B73-80C9-E2F52CD95D84"/>
    <cim:Measurement.Terminal rdf:resource="#_099FB4B4-E44A-439C-B57C-60211465C9E0"/>
  </cim:Analog>
  <cim:ShortCircuitTest rdf:ID="_0A520141-8677-43B6-81EE-B768E7E91526">
    <cim:IdentifiedObject.mRID>_0A520141-8677-43B6-81EE-B768E7E91526</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>xfcode_bs_config_1</cim:IdentifiedObject.name>
    <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_66A24C35-D145-48A7-89BC-A22EA044FDB0"/>
    <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
    <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_3A3DEF2E-1175-4DB7-917E-98405300B1C0"/>
    <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
    <cim:ShortCircuitTest.leakageImpedance>1.2544207</cim:ShortCircuitTest.leakageImpedance>
    <cim:ShortCircuitTest.leakageImpedanceZero>1.2544207</cim:ShortCircuitTest.leakageImpedanceZero>
    <cim:ShortCircuitTest.loss>0.675</cim:ShortCircuitTest.loss>
    <cim:ShortCircuitTest.lossZero>0.675</cim:ShortCircuitTest.lossZero>
    <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
    <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
  </cim:ShortCircuitTest>
  <cim:PositionPoint rdf:ID="_71AF94CA-81ED-4449-B747-AE775040EC43">
    <cim:PositionPoint.Location rdf:resource="#_13B47D9D-7CE5-4292-B977-CAF40706F9C6"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Analog rdf:ID="_53bdc3bb-0df5-47f2-85bb-d99bfade6d3d">
    <cim:IdentifiedObject.mRID>_53bdc3bb-0df5-47f2-85bb-d99bfade6d3d</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>LinearShuntCompensator_cap1</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_B3BC2911-9916-48D9-9249-386D7FE0B49A"/>
    <cim:Measurement.Terminal rdf:resource="#_E44C59B5-42E4-4117-AA7A-863D9DDBE589"/>
  </cim:Analog>
  <cim:ACLineSegmentPhase rdf:ID="_12C32B0E-0620-425A-8D07-1AD2C947A6E7">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_583DDA6E-D282-4C02-B4A1-7214F75205E1"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_12C32B0E-0620-425A-8D07-1AD2C947A6E7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_117_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_78CF2CA8-DF78-430B-8C9E-3E72915B917E"/>
  </cim:ACLineSegmentPhase>
  <cim:PositionPoint rdf:ID="_49A77852-C0C3-468B-A48F-7CB66F1F6BE9">
    <cim:PositionPoint.Location rdf:resource="#_5F9179F8-B628-4AD3-AAF8-6D90A0EF2BEF"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_7D70E79B-856A-45E2-AA4B-00BF3AEF93E2">
    <cim:PositionPoint.Location rdf:resource="#_DDCFB9D7-B189-46FA-B92C-D94F402AA720"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>225</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_828F00E4-7CCB-4F19-8019-5DBAC4677E72">
    <cim:PositionPoint.Location rdf:resource="#_E0C8B8FB-E4DF-4A47-A836-0A0211BE33B1"/>
    <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>275</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:ACLineSegmentPhase rdf:ID="_4C2D3B46-F27C-4F54-97A6-F199AD7F74C2">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2E391618-F694-4AC5-A255-185963DB6CAB"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_4C2D3B46-F27C-4F54-97A6-F199AD7F74C2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>671-680_C</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_4C72978D-C8E5-4304-A5A2-36529562C1C8"/>
  </cim:ACLineSegmentPhase>
  <cim:PositionPoint rdf:ID="_F1D44115-9D1E-42DE-9528-644B4CAA395A">
    <cim:PositionPoint.Location rdf:resource="#_136015F5-F2F8-40B6-92F1-C6CEB337BE29"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>375</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Terminal rdf:ID="_C6528353-2FB7-46E7-939C-94962A024895">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_FC8390EC-EA25-49DF-9422-16DB50ED1C57"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_C6528353-2FB7-46E7-939C-94962A024895</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>645-646_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_029C997C-213D-4CBF-9B7B-DA6A937F0BEF"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D7410202-D3DE-4EFE-A81E-2207D95CD394"/>
  </cim:Terminal>
  <cim:TransformerEndInfo rdf:ID="_C18723A8-8D06-48D5-974E-E0F8BF1041A4">
    <cim:IdentifiedObject.mRID>_C18723A8-8D06-48D5-974E-E0F8BF1041A4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>xfcode_as_config_634_3</cim:IdentifiedObject.name>
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
    <cim:TransformerEndInfo.emergencyS>112500</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>3</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
    <cim:TransformerEndInfo.phaseAngleClock>6</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.r>0.001152</cim:TransformerEndInfo.r>
    <cim:TransformerEndInfo.ratedS>75000</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>120</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.shortTermS>82500</cim:TransformerEndInfo.shortTermS>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_FE0C41BB-FB4E-4245-BC91-50512BBA88BE"/>
  </cim:TransformerEndInfo>
  <cim:Analog rdf:ID="_c8223db1-1c31-4438-8cfa-d758240c3a20">
    <cim:IdentifiedObject.mRID>_c8223db1-1c31-4438-8cfa-d758240c3a20</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_41_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_94E897DA-1AD0-44F3-BA41-FC4F48A89872"/>
    <cim:Measurement.Terminal rdf:resource="#_6AE49157-DD53-4D6E-919B-239C871A27A7"/>
  </cim:Analog>
  <cim:TopologicalNode rdf:ID="_7AB9FCA3-6D55-4D6C-8C8F-DD40D6DA8DAD">
    <cim:IdentifiedObject.mRID>_7AB9FCA3-6D55-4D6C-8C8F-DD40D6DA8DAD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>cap1</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:Analog rdf:ID="_cddb2036-24d4-4e84-ad00-088e60309766">
    <cim:IdentifiedObject.mRID>_cddb2036-24d4-4e84-ad00-088e60309766</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_2_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_846E7584-29AC-41CE-AE7D-4A43705A56CF"/>
    <cim:Measurement.Terminal rdf:resource="#_33226BF9-6172-4C9C-92F0-3CEF08B6282F"/>
  </cim:Analog>
  <cim:Terminal rdf:ID="_732ADA89-C79C-4D65-88DC-F07AA69F29D9">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_732ADA89-C79C-4D65-88DC-F07AA69F29D9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_143_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_CD0EE823-91FE-4F7D-A398-E41D4A4EAB8D"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_1096BC58-F5DD-4FDB-AE07-BA3868DDB4E8"/>
  </cim:Terminal>
  <cim:EnergyConsumer rdf:ID="_6E840A2C-7202-44E4-9821-1A6A327750C3">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
    <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_9FE2B267-FF3B-4B2B-A71A-3C28F6840839"/>
    <cim:EnergyConsumer.p>5840</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:EnergyConsumer.q>1589</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_6E840A2C-7202-44E4-9821-1A6A327750C3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_32_240v</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_A98F1F49-5D45-46E6-9120-2D6182D5F5AB"/>
  </cim:EnergyConsumer>
  <cim:Analog rdf:ID="_c5948c5c-a917-4609-836f-9ca81d8006b2">
    <cim:IdentifiedObject.mRID>_c5948c5c-a917-4609-836f-9ca81d8006b2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_632-633_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_8D8D791F-1E11-48F0-98EC-12560D00A038"/>
    <cim:Measurement.Terminal rdf:resource="#_4859F625-8E93-44BA-89C5-FB586D77B0EB"/>
  </cim:Analog>
  <cim:ACLineSegmentPhase rdf:ID="_1EBBF46B-EC2F-4776-B599-2D044472876D">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_E9063FE9-FD91-422B-845E-DD237B6A22D3"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
    <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_1EBBF46B-EC2F-4776-B599-2D044472876D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_111_s1</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_720EDBA0-0FB0-41AA-A016-6986F4FD0450"/>
  </cim:ACLineSegmentPhase>
  <cim:ConnectivityNode rdf:ID="_17C58F0E-F095-427C-8049-EAC070E1A093">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_6061B5E4-E98F-42AF-898C-94E04E06A6FA"/>
    <cim:ConnectivityNode.TopologicalNode rdf:resource="#_FE6C50F6-86B7-4487-9056-EC2F62469F75"/>
    <cim:IdentifiedObject.mRID>_17C58F0E-F095-427C-8049-EAC070E1A093</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_41</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ACLineSegmentPhase rdf:ID="_6B65ED12-9614-4D49-8B94-203F160C4744">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_7BCB5F9A-295D-4555-A04B-8C7331FFCB49"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
    <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_6B65ED12-9614-4D49-8B94-203F160C4744</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_144_s1</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_10CC9A80-129E-4018-93E2-BA18231F9C3A"/>
  </cim:ACLineSegmentPhase>
  <cim:ConnectivityNode rdf:ID="_B797B040-9E89-421D-B2DC-A9859DCFF122">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_6061B5E4-E98F-42AF-898C-94E04E06A6FA"/>
    <cim:ConnectivityNode.TopologicalNode rdf:resource="#_5F57EF8D-304A-412B-8A79-380D9D4BE965"/>
    <cim:IdentifiedObject.mRID>_B797B040-9E89-421D-B2DC-A9859DCFF122</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>trip_node4</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:TopologicalNode rdf:ID="_DACB065A-AB29-429D-92D7-2FC685629CA2">
    <cim:IdentifiedObject.mRID>_DACB065A-AB29-429D-92D7-2FC685629CA2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_19</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:Analog rdf:ID="_65ee0feb-79ae-4c48-bee5-b94d319bab87">
    <cim:IdentifiedObject.mRID>_65ee0feb-79ae-4c48-bee5-b94d319bab87</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_131_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_F88C7659-FBD7-48E0-946B-E3BBD0FFD853"/>
    <cim:Measurement.Terminal rdf:resource="#_B462A7FB-D0EB-4773-BCC2-4C9A0846D0AF"/>
  </cim:Analog>
  <cim:EnergyConsumerPhase rdf:ID="_667C5B1F-12BD-4A0A-AFA2-58A5A6EACA41">
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_8E0B9D49-86D3-4EF0-8217-F1D32CE53901"/>
    <cim:EnergyConsumerPhase.p>2920</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:EnergyConsumerPhase.q>794.5</cim:EnergyConsumerPhase.q>
    <cim:IdentifiedObject.mRID>_667C5B1F-12BD-4A0A-AFA2-58A5A6EACA41</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_4_240v_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_B6F2F77A-FBB0-4012-9A94-D1EF4B716BB9"/>
  </cim:EnergyConsumerPhase>
  <cim:Terminal rdf:ID="_CEF99F19-2BC0-41CB-AE9C-3C9A9AD36AFE">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_CEF99F19-2BC0-41CB-AE9C-3C9A9AD36AFE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_125_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9F3E2B32-CAEC-4907-A826-66B812ECA1AA"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_712CCD7E-DEBD-4EE1-8746-C4E65CD5E690"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_D6824953-004C-43E6-84CC-8BF34EE83031">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_FC8390EC-EA25-49DF-9422-16DB50ED1C57"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_D6824953-004C-43E6-84CC-8BF34EE83031</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_118_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_739B05CF-FEEF-4B71-9CF6-51C3E6500AB5"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_46487C49-3200-4461-83CB-D67C17491C5A"/>
  </cim:Terminal>
  <cim:TransformerTankEnd rdf:ID="_D76722DD-9FCC-46D6-8F90-58475F49EE63">
    <cim:IdentifiedObject.mRID>_D76722DD-9FCC-46D6-8F90-58475F49EE63</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_9_End_3</cim:IdentifiedObject.name>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.Terminal rdf:resource="#_5EA9EBB4-B9F7-4E64-BF0C-9EEE61D1D63D"/>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_DDE2D463-8D3E-4273-ADCE-B6D67FC47587"/>
    <cim:TransformerTankEnd.reversed>true</cim:TransformerTankEnd.reversed>
  </cim:TransformerTankEnd>
  <cim:Terminal rdf:ID="_4E81ADCD-8D95-429A-B2F5-3824BED11A49">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_4E81ADCD-8D95-429A-B2F5-3824BED11A49</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_139_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_A2A29E28-6CAD-44BD-B628-82454A787C10"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_4121E788-52A8-4608-9B76-EB4BC0D098B7"/>
  </cim:Terminal>
  <cim:TransformerTankEnd rdf:ID="_2145F9F4-B336-4345-96DA-9063FC39033A">
    <cim:IdentifiedObject.mRID>_2145F9F4-B336-4345-96DA-9063FC39033A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_11_End_3</cim:IdentifiedObject.name>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.Terminal rdf:resource="#_0A498C1B-FF25-442C-9E5D-D0B4637A6B2D"/>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_C8CDF263-8635-4525-9948-AA04BD2668AC"/>
    <cim:TransformerTankEnd.reversed>true</cim:TransformerTankEnd.reversed>
  </cim:TransformerTankEnd>
  <cim:Discrete rdf:ID="_974edca1-86a1-4b18-ba92-95bc5f26c201">
    <cim:IdentifiedObject.mRID>_974edca1-86a1-4b18-ba92-95bc5f26c201</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>RatioTapChanger_vreg1</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>Pos</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_1AE6A07B-FA92-4AB5-B415-02A6D3A223B6"/>
    <cim:Measurement.Terminal rdf:resource="#_3F4DB9B1-ED23-41ED-B0FC-9C2A70507DAA"/>
  </cim:Discrete>
  <cim:TopologicalNode rdf:ID="_FE6C50F6-86B7-4487-9056-EC2F62469F75">
    <cim:IdentifiedObject.mRID>_FE6C50F6-86B7-4487-9056-EC2F62469F75</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_41</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:Location rdf:ID="_9AAF050D-BAF8-48EA-A4A6-9E6C8CE2BB42">
    <cim:IdentifiedObject.mRID>_9AAF050D-BAF8-48EA-A4A6-9E6C8CE2BB42</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_5_240v_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:Analog rdf:ID="_64dde558-59cd-4496-80d2-ece0e9a44b6f">
    <cim:IdentifiedObject.mRID>_64dde558-59cd-4496-80d2-ece0e9a44b6f</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_123_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_96660383-92A7-4644-8F39-B442EC8DB6E5"/>
    <cim:Measurement.Terminal rdf:resource="#_D8BACCC5-F76E-414E-A77E-B5B347C1669E"/>
  </cim:Analog>
  <cim:Location rdf:ID="_ED2F15E1-AD6C-42BE-9E52-3266208E5722">
    <cim:IdentifiedObject.mRID>_ED2F15E1-AD6C-42BE-9E52-3266208E5722</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_118_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:TransformerEndInfo rdf:ID="_3DACABBF-54FE-4689-B3AD-D690FD5A4118">
    <cim:IdentifiedObject.mRID>_3DACABBF-54FE-4689-B3AD-D690FD5A4118</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>cimxfmrcode_object_162_c_1</cim:IdentifiedObject.name>
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
    <cim:TransformerEndInfo.emergencyS>1.5E008</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
    <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.r>0.0001152</cim:TransformerEndInfo.r>
    <cim:TransformerEndInfo.ratedS>1E008</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.shortTermS>1.1E008</cim:TransformerEndInfo.shortTermS>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_886E0182-44F7-48D5-9489-F611B386D7DA"/>
  </cim:TransformerEndInfo>
  <cim:Terminal rdf:ID="_7C74402A-F2BA-4EAF-BB16-A210610A2623">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_7C74402A-F2BA-4EAF-BB16-A210610A2623</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_28_240v_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_E0756765-B1BB-423F-BB92-CCBF13181846"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_4C70A368-E164-4A0A-9DFA-9392C7542C8A"/>
  </cim:Terminal>
  <cim:ACLineSegmentPhase rdf:ID="_A915CA75-BB39-4E32-BA8D-6074115C7CA1">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_4C6738AB-1637-4CE0-B200-E4866699FF50"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_A915CA75-BB39-4E32-BA8D-6074115C7CA1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_141_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_58ACE8CA-C0E0-49C4-9D6E-04A0384F9F4E"/>
  </cim:ACLineSegmentPhase>
  <cim:Analog rdf:ID="_ed884b9d-3001-443a-a6ab-7c4253c3d1ff">
    <cim:IdentifiedObject.mRID>_ed884b9d-3001-443a-a6ab-7c4253c3d1ff</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_145_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_3D7DF1F3-AB00-47D0-9D2C-6AB4D75FD7BD"/>
    <cim:Measurement.Terminal rdf:resource="#_F37209AC-CAFC-4217-A137-7D416F02B5FB"/>
  </cim:Analog>
  <cim:PhaseImpedanceData rdf:ID="_994817C6-C256-497C-9820-DD54AB02F78F">
    <cim:PhaseImpedanceData.b>-1.4054757E-010</cim:PhaseImpedanceData.b>
    <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_52BFE1E1-91E0-4BD2-82BC-E9EA4A5FD598"/>
    <cim:PhaseImpedanceData.r>9.8180998E-005</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
    <cim:PhaseImpedanceData.x>0.00026324639</cim:PhaseImpedanceData.x>
  </cim:PhaseImpedanceData>
  <cim:TopologicalNode rdf:ID="_C259C628-8642-42D0-98C8-9C1D3F2B3EF0">
    <cim:IdentifiedObject.mRID>_C259C628-8642-42D0-98C8-9C1D3F2B3EF0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_28</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:Terminal rdf:ID="_A7CD0A0B-701E-4EB0-8AF1-E357A203447D">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_A7CD0A0B-701E-4EB0-8AF1-E357A203447D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_118_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_739B05CF-FEEF-4B71-9CF6-51C3E6500AB5"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_97B98AE4-C104-40A9-A1DE-4FE601A265E6"/>
  </cim:Terminal>
  <cim:TransformerTankEnd rdf:ID="_82107BF1-8AE2-4BC8-B587-64FF0B3F0174">
    <cim:IdentifiedObject.mRID>_82107BF1-8AE2-4BC8-B587-64FF0B3F0174</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_12_End_2</cim:IdentifiedObject.name>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.Terminal rdf:resource="#_383CAD86-67E9-4737-B027-E9923A4E2EC7"/>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_059E51CE-7CFA-4930-94B1-FC25740EE4CD"/>
    <cim:TransformerTankEnd.reversed>false</cim:TransformerTankEnd.reversed>
  </cim:TransformerTankEnd>
  <cim:Location rdf:ID="_417B2534-9576-4F36-B826-D5D6A569A736">
    <cim:IdentifiedObject.mRID>_417B2534-9576-4F36-B826-D5D6A569A736</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_122_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:PositionPoint rdf:ID="_B3CE4ADA-FC3B-474E-91F3-CE6903F14F8F">
    <cim:PositionPoint.Location rdf:resource="#_C69FB7ED-537A-4738-B1A8-6F4B3004884C"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>350</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Analog rdf:ID="_d82a6916-8c13-4907-a9c1-ae82c722bcbc">
    <cim:IdentifiedObject.mRID>_d82a6916-8c13-4907-a9c1-ae82c722bcbc</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>LinearShuntCompensator_cap2</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_31EC27C3-A5F7-4F64-85E7-F3B065D9350B"/>
    <cim:Measurement.Terminal rdf:resource="#_FC8B0465-1922-419C-9318-1EF99176C3A8"/>
  </cim:Analog>
  <cim:PositionPoint rdf:ID="_25BAE244-AB2B-4743-A0BC-5C4C90D8810C">
    <cim:PositionPoint.Location rdf:resource="#_11C27194-3820-4CC4-A2DD-AE028D1E67F9"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>75</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Analog rdf:ID="_2b3d91c7-0be5-4744-9f07-1b324dba514e">
    <cim:IdentifiedObject.mRID>_2b3d91c7-0be5-4744-9f07-1b324dba514e</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_671-680_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_2E391618-F694-4AC5-A255-185963DB6CAB"/>
    <cim:Measurement.Terminal rdf:resource="#_F6ED6BAC-FEBC-4616-9CBE-50B7B83AAA6A"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_f8c609ee-e44e-40ee-bbe7-beb9699bdd1a">
    <cim:IdentifiedObject.mRID>_f8c609ee-e44e-40ee-bbe7-beb9699bdd1a</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_29_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_64421C2E-9979-48A6-A7AE-21C9DAF1D63F"/>
    <cim:Measurement.Terminal rdf:resource="#_89EE02D5-C1E7-408D-B721-92A605A760CA"/>
  </cim:Analog>
  <cim:PositionPoint rdf:ID="_D312F78D-D3F3-43CD-ACF3-E3043934C490">
    <cim:PositionPoint.Location rdf:resource="#_1A00891E-8D7B-4D13-AAF2-BF186D11474B"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>350</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>75</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:TransformerTankInfo rdf:ID="_D7A44417-B13F-490D-8D33-0C612013B462">
    <cim:IdentifiedObject.mRID>_D7A44417-B13F-490D-8D33-0C612013B462</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>xfcode_object_151</cim:IdentifiedObject.name>
    <cim:TransformerTankInfo.PowerTransformerInfo rdf:resource="#_D31A10CA-4E83-4024-BA20-61158EE42F6D"/>
  </cim:TransformerTankInfo>
  <cim:PositionPoint rdf:ID="_F6E54C1F-EEEF-4408-9610-B0B202262831">
    <cim:PositionPoint.Location rdf:resource="#_78CF2CA8-DF78-430B-8C9E-3E72915B917E"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>5</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>275</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:TopologicalNode rdf:ID="_1FEDC74E-09FF-4040-A1FF-C928B82088AA">
    <cim:IdentifiedObject.mRID>_1FEDC74E-09FF-4040-A1FF-C928B82088AA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>node_646</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:TransformerTankEnd rdf:ID="_FB4AF004-3629-49CA-86C8-F224AE79210F">
    <cim:IdentifiedObject.mRID>_FB4AF004-3629-49CA-86C8-F224AE79210F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_13_End_1</cim:IdentifiedObject.name>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_06188CF3-807B-45B9-94E2-1C7D852B99E2"/>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.Terminal rdf:resource="#_FC1BB15F-40A2-426B-8933-0C3FEBC13DD5"/>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_923595D6-1619-426D-9D33-268E378C14CB"/>
    <cim:TransformerTankEnd.reversed>false</cim:TransformerTankEnd.reversed>
  </cim:TransformerTankEnd>
  <cim:PositionPoint rdf:ID="_86503551-4218-455E-BBBF-9843C8A22977">
    <cim:PositionPoint.Location rdf:resource="#_C57EE00B-B72A-48CF-B14A-5807A7877847"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>110</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>220</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Analog rdf:ID="_4cbab90c-7c78-4dc0-862a-0155c31befb3">
    <cim:IdentifiedObject.mRID>_4cbab90c-7c78-4dc0-862a-0155c31befb3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_144_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_7BCB5F9A-295D-4555-A04B-8C7331FFCB49"/>
    <cim:Measurement.Terminal rdf:resource="#_03A3830A-670F-48F1-9E64-C9D81E611ABB"/>
  </cim:Analog>
  <cim:ACLineSegmentPhase rdf:ID="_42DF55FD-8220-44E0-AA8D-FEF7F46F3A11">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_3D7DF1F3-AB00-47D0-9D2C-6AB4D75FD7BD"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_42DF55FD-8220-44E0-AA8D-FEF7F46F3A11</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_145_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_C57EE00B-B72A-48CF-B14A-5807A7877847"/>
  </cim:ACLineSegmentPhase>
  <cim:ACLineSegment rdf:ID="_73D65797-205F-4735-BD3E-908F7BC62E6C">
    <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_0872FE6F-B483-4FA9-BB8E-4E3A311C93CB"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:Conductor.length>0.3048</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_73D65797-205F-4735-BD3E-908F7BC62E6C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_126</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_29A8394A-83BC-4957-94B6-081184F30302"/>
  </cim:ACLineSegment>
  <cim:EnergyConsumerPhase rdf:ID="_6DCAB82E-4F47-4CE1-931E-1B4B2EEBC473">
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_3B0AC42A-CC4C-43F6-A2A5-4AE9CFF7F107"/>
    <cim:EnergyConsumerPhase.p>2920</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:EnergyConsumerPhase.q>794.5</cim:EnergyConsumerPhase.q>
    <cim:IdentifiedObject.mRID>_6DCAB82E-4F47-4CE1-931E-1B4B2EEBC473</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_14_240v_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_39A28606-90FB-46F0-9EF6-8FC18B3DBFF2"/>
  </cim:EnergyConsumerPhase>
  <cim:TopologicalNode rdf:ID="_D7A98411-2BE0-463F-96C3-A731A214C1D5">
    <cim:IdentifiedObject.mRID>_D7A98411-2BE0-463F-96C3-A731A214C1D5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_31</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:Analog rdf:ID="_45e732d4-99a4-4649-ba95-ddbe93bcdaab">
    <cim:IdentifiedObject.mRID>_45e732d4-99a4-4649-ba95-ddbe93bcdaab</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_671-684_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_DE3D8A62-07CD-4ACD-9963-1D372ABB9E20"/>
    <cim:Measurement.Terminal rdf:resource="#_D6829B4E-C7FB-40B1-BBC4-79A034C336FE"/>
  </cim:Analog>
  <cim:Terminal rdf:ID="_644C3DBC-EB04-4E6D-A01C-B912F7994905">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_FC8390EC-EA25-49DF-9422-16DB50ED1C57"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_644C3DBC-EB04-4E6D-A01C-B912F7994905</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_142_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_A0259E0E-FAB7-41CB-84A7-17899C5AFA99"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_00D48B1D-B681-48AB-AD36-BC632B712E47"/>
  </cim:Terminal>
  <cim:PositionPoint rdf:ID="_7ED4F161-42A2-4B40-9FEC-127233F101A6">
    <cim:PositionPoint.Location rdf:resource="#_DA4835D9-AC9B-4975-BDC8-381381B5F860"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>225</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_0D11B936-F37D-4983-99BF-82A2999972B2">
    <cim:PositionPoint.Location rdf:resource="#_289B4F63-F56A-49DF-8B2E-2A908A0AE65D"/>
    <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>75</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Analog rdf:ID="_2f7789f9-c646-4f1e-8811-10317e08e29e">
    <cim:IdentifiedObject.mRID>_2f7789f9-c646-4f1e-8811-10317e08e29e</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_139_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_A2A29E28-6CAD-44BD-B628-82454A787C10"/>
    <cim:Measurement.Terminal rdf:resource="#_4E81ADCD-8D95-429A-B2F5-3824BED11A49"/>
  </cim:Analog>
  <cim:TopologicalNode rdf:ID="_90A5CB2B-4E68-4B40-AA79-79619E72D61B">
    <cim:IdentifiedObject.mRID>_90A5CB2B-4E68-4B40-AA79-79619E72D61B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>trip_node15</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:PositionPoint rdf:ID="_41D92996-0A97-4949-B4F0-8FA1F0FE01A4">
    <cim:PositionPoint.Location rdf:resource="#_628D0ECD-FF75-472C-AD67-A91AC1919698"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>70</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:TopologicalNode rdf:ID="_B180265B-604F-4BEF-932A-F740843A1360">
    <cim:IdentifiedObject.mRID>_B180265B-604F-4BEF-932A-F740843A1360</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_18</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:PositionPoint rdf:ID="_C794805E-C93F-470F-B365-E9410258C2F7">
    <cim:PositionPoint.Location rdf:resource="#_82E3EA21-9029-4408-88FB-15EAD39241DA"/>
    <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>125</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:EnergyConsumer rdf:ID="_785FB630-327D-4AD4-8816-2C7909707F28">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
    <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_9FE2B267-FF3B-4B2B-A71A-3C28F6840839"/>
    <cim:EnergyConsumer.p>5840</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:EnergyConsumer.q>1589</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_785FB630-327D-4AD4-8816-2C7909707F28</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_5_240v</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_9AAF050D-BAF8-48EA-A4A6-9E6C8CE2BB42"/>
  </cim:EnergyConsumer>
  <cim:Analog rdf:ID="_30ef3b4a-5916-4b4f-ad74-68e70e0844b4">
    <cim:IdentifiedObject.mRID>_30ef3b4a-5916-4b4f-ad74-68e70e0844b4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_8_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_BC40E299-0F28-4E61-AF6E-F5DEC7D78570"/>
    <cim:Measurement.Terminal rdf:resource="#_726762EC-6FBB-4FFA-B685-2E9835507B1E"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_b8a96370-83a4-4787-ab77-6d788d0d2b74">
    <cim:IdentifiedObject.mRID>_b8a96370-83a4-4787-ab77-6d788d0d2b74</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_632-6321_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_EC02ED43-BAB9-406A-9481-4D65204472D1"/>
    <cim:Measurement.Terminal rdf:resource="#_F502903A-F729-421D-B52B-F0E4DD9A9D8D"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_2036add8-6459-4b5d-bc0f-61c1b07420a7">
    <cim:IdentifiedObject.mRID>_2036add8-6459-4b5d-bc0f-61c1b07420a7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_645-646_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_029C997C-213D-4CBF-9B7B-DA6A937F0BEF"/>
    <cim:Measurement.Terminal rdf:resource="#_C6528353-2FB7-46E7-939C-94962A024895"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_281a3385-e556-41e4-bed6-f491ca5f5a8d">
    <cim:IdentifiedObject.mRID>_281a3385-e556-41e4-bed6-f491ca5f5a8d</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>LoadBreakSwitch_j1_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_B25234EF-0E55-4CBB-8B2F-9140415FD80A"/>
    <cim:Measurement.Terminal rdf:resource="#_B0B2A1B4-4122-4291-AB52-74BC073FE2BE"/>
  </cim:Analog>
  <cim:PositionPoint rdf:ID="_9205D0F9-BD64-4B63-86E7-131F23536A20">
    <cim:PositionPoint.Location rdf:resource="#_7B2E9E01-78A4-43BF-9462-6991D47E63A7"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>75</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Analog rdf:ID="_5bc15cff-98c4-45e4-bf79-65f965a728f3">
    <cim:IdentifiedObject.mRID>_5bc15cff-98c4-45e4-bf79-65f965a728f3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>PowerTransformer_source_650_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_DE553E36-2855-4824-9CD5-17FA7A1ABC91"/>
    <cim:Measurement.Terminal rdf:resource="#_3D7CF51E-8826-41A7-8A69-57E80EF6D7ED"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_4f51477a-485c-4aad-b328-1df1341605e3">
    <cim:IdentifiedObject.mRID>_4f51477a-485c-4aad-b328-1df1341605e3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_630-632_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_80333AA2-CDB4-44A2-A0EE-732BA97D70B8"/>
    <cim:Measurement.Terminal rdf:resource="#_D264DB47-7371-4AC3-96E0-E6614C0B130B"/>
  </cim:Analog>
  <cim:PhaseImpedanceData rdf:ID="_D622652E-94D4-480E-B2DF-29236E405AD8">
    <cim:PhaseImpedanceData.b>-1.4054757E-010</cim:PhaseImpedanceData.b>
    <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_52BFE1E1-91E0-4BD2-82BC-E9EA4A5FD598"/>
    <cim:PhaseImpedanceData.r>9.5371779E-005</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
    <cim:PhaseImpedanceData.x>0.00023919001</cim:PhaseImpedanceData.x>
  </cim:PhaseImpedanceData>
  <cim:Analog rdf:ID="_d427c158-9466-450e-ad94-60d87ab382dc">
    <cim:IdentifiedObject.mRID>_d427c158-9466-450e-ad94-60d87ab382dc</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_6_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_2FC1FBB0-1E5B-42C0-868B-BDED676D8732"/>
    <cim:Measurement.Terminal rdf:resource="#_01E2C38C-7394-44FB-B9EA-37F736D259C6"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_b6a8a331-e6c6-4838-9740-2186658b4023">
    <cim:IdentifiedObject.mRID>_b6a8a331-e6c6-4838-9740-2186658b4023</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_115_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_A8500608-D35B-4023-BD9A-9F0D2A4DCAE4"/>
    <cim:Measurement.Terminal rdf:resource="#_9098AE67-1196-49AE-BAD9-E672716A58A4"/>
  </cim:Analog>
  <cim:TransformerTankEnd rdf:ID="_9984DBEF-FC3D-4E7E-B78D-2FCD8F49CE3B">
    <cim:IdentifiedObject.mRID>_9984DBEF-FC3D-4E7E-B78D-2FCD8F49CE3B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_11_End_1</cim:IdentifiedObject.name>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_06188CF3-807B-45B9-94E2-1C7D852B99E2"/>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.Terminal rdf:resource="#_06FBE2E7-5FD4-4EF9-B855-8595200795D4"/>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_C8CDF263-8635-4525-9948-AA04BD2668AC"/>
    <cim:TransformerTankEnd.reversed>false</cim:TransformerTankEnd.reversed>
  </cim:TransformerTankEnd>
  <cim:Location rdf:ID="_B26C2B99-EA1B-4C16-A96D-B88D9CB59A8A">
    <cim:IdentifiedObject.mRID>_B26C2B99-EA1B-4C16-A96D-B88D9CB59A8A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_13_240v_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:Analog rdf:ID="_45af7e31-71f8-4d3c-8bb2-a3a83a3346ca">
    <cim:IdentifiedObject.mRID>_45af7e31-71f8-4d3c-8bb2-a3a83a3346ca</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_110_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_DA586C67-91E2-4ED0-9576-BF54CEA90D74"/>
    <cim:Measurement.Terminal rdf:resource="#_EA556135-940C-4A87-ADFA-10FD9AD306AE"/>
  </cim:Analog>
  <cim:PositionPoint rdf:ID="_FCB7F7E9-FE2C-469B-8827-DB03B1DCBDBC">
    <cim:PositionPoint.Location rdf:resource="#_DDCFB9D7-B189-46FA-B92C-D94F402AA720"/>
    <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>225</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:EnergyConsumer rdf:ID="_4DFB03BB-7F39-45F7-B978-B15AAFC9D85D">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
    <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_9FE2B267-FF3B-4B2B-A71A-3C28F6840839"/>
    <cim:EnergyConsumer.p>5840</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:EnergyConsumer.q>1589</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="#_C07972A7-600D-4AA5-B254-4CAA4263560E"/>
    <cim:IdentifiedObject.mRID>_4DFB03BB-7F39-45F7-B978-B15AAFC9D85D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_19_240v</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_D5099421-9E49-4E8D-BE8C-DE3D811A6973"/>
  </cim:EnergyConsumer>
  <cim:Location rdf:ID="_23CD2D8C-C6DB-4707-B127-A4C0FC9BE75E">
    <cim:IdentifiedObject.mRID>_23CD2D8C-C6DB-4707-B127-A4C0FC9BE75E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_2_240v_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:PositionPoint rdf:ID="_90656677-EADF-4173-A8AE-2C957B5606B7">
    <cim:PositionPoint.Location rdf:resource="#_E0C8B8FB-E4DF-4A47-A836-0A0211BE33B1"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>350</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Analog rdf:ID="_604f324c-3fb8-4ab8-9b53-a09b823e2fd4">
    <cim:IdentifiedObject.mRID>_604f324c-3fb8-4ab8-9b53-a09b823e2fd4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_1_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_CEA94C78-04E6-426D-B440-570E5CAE1E8D"/>
    <cim:Measurement.Terminal rdf:resource="#_4092EED6-77FD-48DE-91A9-13571D79AFE1"/>
  </cim:Analog>
  <cim:PositionPoint rdf:ID="_CBB3CE93-0CD8-49D9-BC9C-C18F94CF7492">
    <cim:PositionPoint.Location rdf:resource="#_417B2534-9576-4F36-B826-D5D6A569A736"/>
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>225</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>75</cim:PositionPoint.yPosition>
  </cim:PositionPoint>
  <cim:Analog rdf:ID="_bb0e80b7-14d0-43df-9096-7865df293ed1">
    <cim:IdentifiedObject.mRID>_bb0e80b7-14d0-43df-9096-7865df293ed1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_632-645_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_F0A63512-7530-427E-A9BE-0B99D70FE380"/>
    <cim:Measurement.Terminal rdf:resource="#_97890B5E-029B-4102-8D59-E02372AD8F94"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_9ef6107e-5e7c-4844-8cfd-490214720d51">
    <cim:IdentifiedObject.mRID>_9ef6107e-5e7c-4844-8cfd-490214720d51</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_36_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_B5294E46-49FF-4E35-9BBC-C73B2DB2113B"/>
    <cim:Measurement.Terminal rdf:resource="#_CF1D0483-FC45-4543-8F6E-67989EFD26F5"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_19ddf06f-c99a-47ec-b41c-0c7a838ccd51">
    <cim:IdentifiedObject.mRID>_19ddf06f-c99a-47ec-b41c-0c7a838ccd51</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_11_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_C86D07AA-FB50-46C6-8182-59FE607D7252"/>
    <cim:Measurement.Terminal rdf:resource="#_CDCA344E-496F-461B-B40A-905C711295E9"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_5ddf1221-99d0-4e2f-80d0-21aa2f9aa3b0">
    <cim:IdentifiedObject.mRID>_5ddf1221-99d0-4e2f-80d0-21aa2f9aa3b0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_25_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_64B7F49A-1261-4E09-8649-931B5EDBC631"/>
    <cim:Measurement.Terminal rdf:resource="#_CE0914A3-C5FA-41D9-9A6C-BE3845AC3238"/>
  </cim:Analog>
  <cim:Terminal rdf:ID="_C570204B-EA27-429C-A0F0-58D6A27D4983">
    <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_C570204B-EA27-429C-A0F0-58D6A27D4983</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_3_T3</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_982BF595-9F2D-41AC-876D-631B6479CAD1"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_00D48B1D-B681-48AB-AD36-BC632B712E47"/>
  </cim:Terminal>
  <cim:Analog rdf:ID="_1926671a-05a3-4db5-9000-4d4e7ae3e0f5">
    <cim:IdentifiedObject.mRID>_1926671a-05a3-4db5-9000-4d4e7ae3e0f5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>EnergyConsumer_tl_house_21_240v</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_577B9119-590E-483C-9F66-D201103A82BE"/>
    <cim:Measurement.Terminal rdf:resource="#_EDAB1A86-E89E-48FE-990E-5C379609B7D7"/>
  </cim:Analog>
  <cim:Location rdf:ID="_5DEA9D9F-51CF-4380-9879-C76ECB251863">
    <cim:IdentifiedObject.mRID>_5DEA9D9F-51CF-4380-9879-C76ECB251863</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>pv3_utility_der_671abc_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:Terminal rdf:ID="_9AC6AF0E-7415-46C7-BA08-70B2C635F9BA">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_9AC6AF0E-7415-46C7-BA08-70B2C635F9BA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_112_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5754EC96-8FD1-498F-839F-B71977D5CC11"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_7AFABF52-4F8E-445D-9C71-F1A2E796932A"/>
  </cim:Terminal>
  <cim:TransformerTankInfo rdf:ID="_B976B32F-2F8D-4DAA-83A4-E17EFDD8B8C3">
    <cim:IdentifiedObject.mRID>_B976B32F-2F8D-4DAA-83A4-E17EFDD8B8C3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>xfcode_cs_config_634</cim:IdentifiedObject.name>
    <cim:TransformerTankInfo.PowerTransformerInfo rdf:resource="#_9EE3C6BB-E30F-4146-BD6D-C58FEC4F49A8"/>
  </cim:TransformerTankInfo>
  <cim:Analog rdf:ID="_75927e9e-9a1b-497f-a512-bd1bc3519dbc">
    <cim:IdentifiedObject.mRID>_75927e9e-9a1b-497f-a512-bd1bc3519dbc</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_141_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_4C6738AB-1637-4CE0-B200-E4866699FF50"/>
    <cim:Measurement.Terminal rdf:resource="#_5BEADA9F-8993-423A-BBDC-7635FE89A412"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_c460a163-32c5-44bd-9e54-b4994192ef91">
    <cim:IdentifiedObject.mRID>_c460a163-32c5-44bd-9e54-b4994192ef91</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_120_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_61127E5A-10E3-49D4-9D8A-19257EED82CE"/>
    <cim:Measurement.Terminal rdf:resource="#_04C259EE-7220-41DC-9F0B-4AAD94035551"/>
  </cim:Analog>
  <cim:Discrete rdf:ID="_bde90fb0-69b3-4b2b-b5a3-420214690a33">
    <cim:IdentifiedObject.mRID>_bde90fb0-69b3-4b2b-b5a3-420214690a33</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>LoadBreakSwitch_j1_State</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>Pos</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_B25234EF-0E55-4CBB-8B2F-9140415FD80A"/>
    <cim:Measurement.Terminal rdf:resource="#_73F0F043-AA6B-41A9-A288-46B1E1571A78"/>
  </cim:Discrete>
  <cim:TapChangerControl rdf:ID="_7B02E571-1A95-48A4-9E60-8D75AFEDF6DD">
    <cim:IdentifiedObject.mRID>_7B02E571-1A95-48A4-9E60-8D75AFEDF6DD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_162_rega_Ctrl</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_E1BD3A07-E3CD-4F81-AAA9-83B8B1B56462"/>
    <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
    <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
    <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
    <cim:RegulatingControl.targetDeadband>80</cim:RegulatingControl.targetDeadband>
    <cim:RegulatingControl.targetValue>2400</cim:RegulatingControl.targetValue>
    <cim:RegulatingControl.Terminal rdf:resource="#_495A8F10-49E5-402E-8EA2-A647C3C2182A"/>
    <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
    <cim:TapChangerControl.lineDropCompensation>false</cim:TapChangerControl.lineDropCompensation>
    <cim:TapChangerControl.lineDropR>0</cim:TapChangerControl.lineDropR>
    <cim:TapChangerControl.lineDropX>0</cim:TapChangerControl.lineDropX>
    <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
    <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  </cim:TapChangerControl>
  <cim:EnergyConsumerPhase rdf:ID="_D6B07486-BC68-4F47-B92D-340520BBCDE7">
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_632298D2-C454-4B73-80C9-E2F52CD95D84"/>
    <cim:EnergyConsumerPhase.p>2920</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:EnergyConsumerPhase.q>794.5</cim:EnergyConsumerPhase.q>
    <cim:IdentifiedObject.mRID>_D6B07486-BC68-4F47-B92D-340520BBCDE7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_30_240v_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_BA1B2194-279A-4BFB-A35A-BD13DC8E1B2A"/>
  </cim:EnergyConsumerPhase>
  <cim:PhaseImpedanceData rdf:ID="_9AC27DD7-B778-4BE7-B7D3-06C5EED57CB4">
    <cim:PhaseImpedanceData.b>-1.4054757E-010</cim:PhaseImpedanceData.b>
    <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6252ED27-AFFF-416C-A35C-3979B1F2FD53"/>
    <cim:PhaseImpedanceData.r>9.8180998E-005</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
    <cim:PhaseImpedanceData.x>0.00026324639</cim:PhaseImpedanceData.x>
  </cim:PhaseImpedanceData>
  <cim:TransformerTankEnd rdf:ID="_4B8D480C-D15F-4CAD-91F7-A1B147AE8F7E">
    <cim:IdentifiedObject.mRID>_4B8D480C-D15F-4CAD-91F7-A1B147AE8F7E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>transformer_center_tap_14_End_3</cim:IdentifiedObject.name>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_B1CF1575-2E17-4AC6-90FE-3731DA5DD0A6"/>
    <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.Terminal rdf:resource="#_CCABC0D9-4914-4FF6-A76D-7060C6F85E93"/>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_0D73785D-E185-4187-9928-4AFD168371A2"/>
    <cim:TransformerTankEnd.reversed>true</cim:TransformerTankEnd.reversed>
  </cim:TransformerTankEnd>
  <cim:Analog rdf:ID="_2058a6b7-64b7-4366-adaf-37254277775a">
    <cim:IdentifiedObject.mRID>_2058a6b7-64b7-4366-adaf-37254277775a</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_113_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_4A072173-AD9E-4E20-AB2B-9B4C03041C5F"/>
    <cim:Measurement.Terminal rdf:resource="#_62BDC75E-76D8-4848-9A77-10C4C3388635"/>
  </cim:Analog>
  <cim:Terminal rdf:ID="_2750DAE5-C418-47B2-BFF2-B877997BA59D">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_2750DAE5-C418-47B2-BFF2-B877997BA59D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_130_T2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_ABC2232C-7C97-4E63-B566-0B0D1DD359B3"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_2BEB7021-BA6E-4D38-A413-8CDB8E3AB0A0"/>
  </cim:Terminal>
  <cim:Analog rdf:ID="_99531767-245c-421b-af77-57c3c35eb95b">
    <cim:IdentifiedObject.mRID>_99531767-245c-421b-af77-57c3c35eb95b</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_118_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_739B05CF-FEEF-4B71-9CF6-51C3E6500AB5"/>
    <cim:Measurement.Terminal rdf:resource="#_D6824953-004C-43E6-84CC-8BF34EE83031"/>
  </cim:Analog>
  <cim:Location rdf:ID="_DA06EB1C-04A9-465F-9C30-428BDD8065C8">
    <cim:IdentifiedObject.mRID>_DA06EB1C-04A9-465F-9C30-428BDD8065C8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>tl_house_33_240v_Loc</cim:IdentifiedObject.name>
    <cim:Location.CoordinateSystem rdf:resource="#_D55FBBD1-B90C-4E4C-B8E1-40A8DA47547B"/>
  </cim:Location>
  <cim:Analog rdf:ID="_040a1149-55b0-462f-ac03-434e97e30f5f">
    <cim:IdentifiedObject.mRID>_040a1149-55b0-462f-ac03-434e97e30f5f</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>LoadBreakSwitch_j2_Current</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>A</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_2FA7685E-CAB0-4AFB-AF41-72A62F1321BF"/>
    <cim:Measurement.Terminal rdf:resource="#_73CAC123-3906-4C2C-8028-87AC3F397CB0"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_35cc362a-e0ab-4092-92f2-f94a991aa0f4">
    <cim:IdentifiedObject.mRID>_35cc362a-e0ab-4092-92f2-f94a991aa0f4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_129_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_5BAAF850-0709-4F0F-A351-18BA61E9A37D"/>
    <cim:Measurement.Terminal rdf:resource="#_F4EC0989-FB87-4812-8681-B6F1CAA00299"/>
  </cim:Analog>
  <cim:ShortCircuitTest rdf:ID="_CA704559-9D8D-424D-A441-7CB0D6B04085">
    <cim:IdentifiedObject.mRID>_CA704559-9D8D-424D-A441-7CB0D6B04085</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>xfcode_cs_config_634_2</cim:IdentifiedObject.name>
    <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_38427AE9-7870-4A47-B5AD-B91048B094A1"/>
    <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
    <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_4EFB237A-9A6A-416F-8F19-C02E1F777D88"/>
    <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
    <cim:ShortCircuitTest.leakageImpedance>0.01669623</cim:ShortCircuitTest.leakageImpedance>
    <cim:ShortCircuitTest.leakageImpedanceZero>0.01669623</cim:ShortCircuitTest.leakageImpedanceZero>
    <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
    <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
    <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
    <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
  </cim:ShortCircuitTest>
  <cim:Terminal rdf:ID="_A36FE46A-3459-447B-965D-0C8BA8CDF084">
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_FC8390EC-EA25-49DF-9422-16DB50ED1C57"/>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.mRID>_A36FE46A-3459-447B-965D-0C8BA8CDF084</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_136_T1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_2E570C02-42C8-4F77-86A2-84F761F64957"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_01632394-C8B5-4D5C-AFF3-9BF612677A73"/>
  </cim:Terminal>
  <cim:TopologicalNode rdf:ID="_6D456ED1-5471-4C5A-AD14-4EDDE164F5AD">
    <cim:IdentifiedObject.mRID>_6D456ED1-5471-4C5A-AD14-4EDDE164F5AD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>node_633</cim:IdentifiedObject.name>
    <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5210FFD4-7B55-49D4-A0BD-530A7806431D"/>
  </cim:TopologicalNode>
  <cim:PerLengthPhaseImpedance rdf:ID="_3A1FCEC4-036A-4E9E-9B76-FF969066A173">
    <cim:IdentifiedObject.mRID>_3A1FCEC4-036A-4E9E-9B76-FF969066A173</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_16</cim:IdentifiedObject.name>
    <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
  </cim:PerLengthPhaseImpedance>
  <cim:Analog rdf:ID="_033e935f-0b15-4ca3-99db-01195d0880e6">
    <cim:IdentifiedObject.mRID>_033e935f-0b15-4ca3-99db-01195d0880e6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_671-684_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_DE3D8A62-07CD-4ACD-9963-1D372ABB9E20"/>
    <cim:Measurement.Terminal rdf:resource="#_182C0AFB-2EB5-4F8C-B932-76F6A75373FE"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_b60c5fa0-92c3-4119-9643-2e7ada12d251">
    <cim:IdentifiedObject.mRID>_b60c5fa0-92c3-4119-9643-2e7ada12d251</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_119_Power</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_BA07AF8E-D7F7-4932-987C-47946375ECEC"/>
    <cim:Measurement.Terminal rdf:resource="#_1E95FF8E-A744-4FB3-8BF9-903D27E50501"/>
  </cim:Analog>
  <cim:ACLineSegmentPhase rdf:ID="_9F3687C6-C646-47A2-AC79-0B1EF8699057">
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_73D65797-205F-4735-BD3E-908F7BC62E6C"/>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:IdentifiedObject.mRID>_9F3687C6-C646-47A2-AC79-0B1EF8699057</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>object_126_s2</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Location rdf:resource="#_29A8394A-83BC-4957-94B6-081184F30302"/>
  </cim:ACLineSegmentPhase>
  <cim:Analog rdf:ID="_dd116241-4c19-44b7-b065-6a4884f3b26a">
    <cim:IdentifiedObject.mRID>_dd116241-4c19-44b7-b065-6a4884f3b26a</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>ACLineSegment_object_119_Voltage</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
    <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
    <cim:Measurement.PowerSystemResource rdf:resource="#_BA07AF8E-D7F7-4932-987C-47946375ECEC"/>
    <cim:Measurement.Terminal rdf:resource="#_423CCD63-F119-4D1A-8CE3-917ADDCFB70F"/>
  </cim:Analog>
  <cim:Analog rdf:ID="_69e3ed41-831a-474e-9891-db08374dc386">
    <cim:IdentifiedObject.mRID>_69e3ed41-831a-474e-9891-db08374dc386</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>LoadBreakSwitch_671-692_Current</cim:IdentifiedObject.name>
    <cim:Measurement.measurementType>A</cim:Measurement.measurementType>
